{"topic_id":"FD","topic_name":"Feeders","nec_version":"2026","questions":[{"id":"FD-001","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["215"],"nec_tables":[],"type":"concept","difficulty":"easy","time_estimate_seconds":60,"question":"A feeder is defined as:","choices":[{"id":"A","text":"The conductors from the utility to the service equipment"},{"id":"B","text":"All circuit conductors between the service equipment and the final branch circuit overcurrent device"},{"id":"C","text":"The conductors from the last overcurrent device to the outlet"},{"id":"D","text":"Only the grounded conductor"}],"correct_answer":"B","explanation":{"short":"A feeder consists of conductors between service equipment and the final branch circuit overcurrent device.","detailed":"Article 100 defines a feeder as all circuit conductors between the service equipment or source and the final branch circuit overcurrent device.","how_to_find":"See Article 100 definitions for feeder."},"nec_reference":{"article":"100","section":"Definitions"},"zafto_links":[],"tags":["feeder","definition","Article 100"],"verified":true},{"id":"FD-002","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["215"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"Feeder conductors shall have an ampacity not less than:","choices":[{"id":"A","text":"50% of the connected load"},{"id":"B","text":"The maximum load to be served"},{"id":"C","text":"200 amperes minimum"},{"id":"D","text":"80% of the calculated load"}],"correct_answer":"B","explanation":{"short":"Feeder conductors must have ampacity not less than required to supply the load.","detailed":"Section 215.2(A)(1) requires feeder conductors to have an ampacity not less than required to supply the load as calculated per Parts III, IV, and V of Article 220.","how_to_find":"Go to 215.2(A)(1) for feeder conductor sizing."},"nec_reference":{"article":"215","section":"215.2(A)(1)"},"zafto_links":[],"tags":["feeder","ampacity","load"],"verified":true},{"id":"FD-003","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["215"],"nec_tables":["Table 310.16"],"type":"lookup","difficulty":"medium","time_estimate_seconds":90,"question":"The minimum feeder conductor size for a dwelling unit with a 100-ampere service is:","choices":[{"id":"A","text":"8 AWG copper"},{"id":"B","text":"6 AWG copper"},{"id":"C","text":"4 AWG copper"},{"id":"D","text":"2 AWG copper"}],"correct_answer":"C","explanation":{"short":"A 100-ampere feeder requires minimum 4 AWG copper conductors.","detailed":"Per Table 310.16, 4 AWG copper THWN has an ampacity of 85A at 75°C, but can be used for 100A feeders per 215.2(A)(4) for dwelling services.","how_to_find":"Cross-reference 215.2 with Table 310.16."},"nec_reference":{"article":"215","section":"215.2(A)(4)","table":"Table 310.16"},"zafto_links":[],"tags":["feeder","conductor size","100 ampere"],"verified":true},{"id":"FD-004","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["215"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"Feeder conductors supplying continuous loads shall be sized at:","choices":[{"id":"A","text":"100% of the continuous load"},{"id":"B","text":"125% of the continuous load plus 100% of noncontinuous loads"},{"id":"C","text":"80% of all loads"},{"id":"D","text":"150% of all loads"}],"correct_answer":"B","explanation":{"short":"Feeders must be sized at 125% continuous plus 100% noncontinuous loads.","detailed":"Section 215.2(A)(1) requires feeder ampacity to be not less than 125% of the continuous load plus 100% of the noncontinuous load.","how_to_find":"Go to 215.2(A)(1) for continuous load requirements."},"nec_reference":{"article":"215","section":"215.2(A)(1)"},"zafto_links":[],"tags":["feeder","continuous load","125 percent"],"verified":true},{"id":"FD-005","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["100"],"nec_tables":[],"type":"concept","difficulty":"easy","time_estimate_seconds":60,"question":"A continuous load is defined as a load where the maximum current is expected to continue for:","choices":[{"id":"A","text":"30 minutes or more"},{"id":"B","text":"1 hour or more"},{"id":"C","text":"3 hours or more"},{"id":"D","text":"8 hours or more"}],"correct_answer":"C","explanation":{"short":"A continuous load operates at maximum for 3 hours or more.","detailed":"Article 100 defines continuous load as a load where the maximum current is expected to continue for 3 hours or more.","how_to_find":"See Article 100 definitions for continuous load."},"nec_reference":{"article":"100","section":"Definitions"},"zafto_links":[],"tags":["continuous load","definition","3 hours"],"verified":true},{"id":"FD-006","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["215"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"Each feeder shall be protected by:","choices":[{"id":"A","text":"A ground rod"},{"id":"B","text":"An overcurrent device at its point of supply"},{"id":"C","text":"A surge protector"},{"id":"D","text":"A disconnect switch only"}],"correct_answer":"B","explanation":{"short":"Feeders must be protected by an overcurrent device at the point of supply.","detailed":"Section 215.3 requires feeders to be protected against overcurrent at the point where they receive their supply.","how_to_find":"Go to 215.3 for feeder overcurrent protection."},"nec_reference":{"article":"215","section":"215.3"},"zafto_links":[],"tags":["feeder","overcurrent protection","point of supply"],"verified":true},{"id":"FD-007","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["215"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"Feeder overcurrent protection shall not exceed:","choices":[{"id":"A","text":"The feeder load"},{"id":"B","text":"The ampacity of the feeder conductors"},{"id":"C","text":"200 amperes"},{"id":"D","text":"The service rating"}],"correct_answer":"B","explanation":{"short":"Feeder overcurrent protection cannot exceed conductor ampacity.","detailed":"Section 215.3 requires the overcurrent protective device rating not to exceed the ampacity of the feeder conductors.","how_to_find":"Go to 215.3 for overcurrent device sizing."},"nec_reference":{"article":"215","section":"215.3"},"zafto_links":[],"tags":["feeder","overcurrent","conductor ampacity"],"verified":true},{"id":"FD-008","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["215","220"],"nec_tables":[],"type":"concept","difficulty":"hard","time_estimate_seconds":120,"question":"Feeders supplying two or more dwelling units shall have an ampacity not less than:","choices":[{"id":"A","text":"The sum of all individual dwelling loads"},{"id":"B","text":"The calculated load per Article 220 using demand factors"},{"id":"C","text":"100 amperes per dwelling unit"},{"id":"D","text":"200 amperes total"}],"correct_answer":"B","explanation":{"short":"Multi-dwelling feeders are sized using calculated loads with demand factors.","detailed":"Section 215.2(A)(1) requires feeders to have ampacity for the load calculated per Article 220, which includes demand factors for multiple dwellings.","how_to_find":"Go to 215.2(A)(1) and Article 220 for multi-dwelling calculations."},"nec_reference":{"article":"215","section":"215.2(A)(1)"},"zafto_links":[],"tags":["feeder","multi-dwelling","demand factors"],"verified":true},{"id":"FD-009","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":["Table 220.42"],"type":"lookup","difficulty":"hard","time_estimate_seconds":120,"question":"The demand factor for the first 3000 VA of general lighting load in a dwelling is:","choices":[{"id":"A","text":"50%"},{"id":"B","text":"75%"},{"id":"C","text":"100%"},{"id":"D","text":"125%"}],"correct_answer":"C","explanation":{"short":"The first 3000 VA of dwelling lighting load uses 100% demand factor.","detailed":"Table 220.42 specifies 100% demand factor for the first 3000 VA or less of general lighting load.","how_to_find":"Go to Table 220.42 for lighting load demand factors."},"nec_reference":{"article":"220","section":"220.42","table":"Table 220.42"},"zafto_links":[],"tags":["demand factor","lighting load","3000 VA"],"verified":true},{"id":"FD-010","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":["Table 220.42"],"type":"lookup","difficulty":"hard","time_estimate_seconds":120,"question":"The demand factor for general lighting load from 3001 VA to 120,000 VA is:","choices":[{"id":"A","text":"25%"},{"id":"B","text":"35%"},{"id":"C","text":"50%"},{"id":"D","text":"75%"}],"correct_answer":"B","explanation":{"short":"Lighting load from 3001 to 120,000 VA uses 35% demand factor.","detailed":"Table 220.42 specifies 35% demand factor for general lighting load from 3001 VA to 120,000 VA.","how_to_find":"Go to Table 220.42 for lighting load demand factors."},"nec_reference":{"article":"220","section":"220.42","table":"Table 220.42"},"zafto_links":[],"tags":["demand factor","lighting load","35 percent"],"verified":true},{"id":"FD-011","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":["Table 220.55"],"type":"lookup","difficulty":"hard","time_estimate_seconds":120,"question":"The demand load for one 12 kW household electric range per Table 220.55 is:","choices":[{"id":"A","text":"6 kW"},{"id":"B","text":"8 kW"},{"id":"C","text":"10 kW"},{"id":"D","text":"12 kW"}],"correct_answer":"B","explanation":{"short":"A single 12 kW range has an 8 kW demand per Table 220.55 Column C.","detailed":"Table 220.55 Column C shows the maximum demand for one range not over 12 kW is 8 kW.","how_to_find":"Go to Table 220.55 Column C for range demand."},"nec_reference":{"article":"220","section":"220.55","table":"Table 220.55"},"zafto_links":[],"tags":["range demand","Table 220.55","8 kW"],"verified":true},{"id":"FD-012","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":["Table 220.12"],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"For feeder calculations, the general lighting load for a dwelling is calculated at:","choices":[{"id":"A","text":"2 VA per square foot"},{"id":"B","text":"3 VA per square foot"},{"id":"C","text":"5 VA per square foot"},{"id":"D","text":"10 VA per square foot"}],"correct_answer":"B","explanation":{"short":"Dwelling general lighting is calculated at 3 VA per square foot.","detailed":"Table 220.12 specifies 3 VA per square foot for dwelling unit general lighting load.","how_to_find":"Go to Table 220.12 for lighting load per square foot."},"nec_reference":{"article":"220","section":"220.12","table":"Table 220.12"},"zafto_links":[],"tags":["lighting load","3 VA","square foot"],"verified":true},{"id":"FD-013","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"Small appliance branch circuit loads in dwelling unit feeder calculations shall be computed at:","choices":[{"id":"A","text":"1000 VA per circuit"},{"id":"B","text":"1500 VA per circuit"},{"id":"C","text":"2000 VA per circuit"},{"id":"D","text":"2500 VA per circuit"}],"correct_answer":"B","explanation":{"short":"Small appliance circuits are calculated at 1500 VA each.","detailed":"Section 220.52(A) requires small appliance loads to be calculated at 1500 VA for each 2-wire small appliance circuit.","how_to_find":"Go to 220.52(A) for small appliance load calculation."},"nec_reference":{"article":"220","section":"220.52(A)"},"zafto_links":[],"tags":["small appliance","1500 VA","feeder calculation"],"verified":true},{"id":"FD-014","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"The laundry branch circuit load for dwelling unit feeder calculations shall be:","choices":[{"id":"A","text":"1000 VA"},{"id":"B","text":"1500 VA"},{"id":"C","text":"2000 VA"},{"id":"D","text":"2500 VA"}],"correct_answer":"B","explanation":{"short":"Laundry circuit load is calculated at 1500 VA.","detailed":"Section 220.52(B) requires the laundry branch circuit load to be calculated at not less than 1500 VA.","how_to_find":"Go to 220.52(B) for laundry circuit load."},"nec_reference":{"article":"220","section":"220.52(B)"},"zafto_links":[],"tags":["laundry circuit","1500 VA","feeder calculation"],"verified":true},{"id":"FD-015","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["215"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"The grounded conductor of a feeder shall be sized:","choices":[{"id":"A","text":"Equal to the ungrounded conductors always"},{"id":"B","text":"Not smaller than required by 250.122"},{"id":"C","text":"To carry the maximum unbalanced load"},{"id":"D","text":"At 50% of the phase conductors"}],"correct_answer":"C","explanation":{"short":"Feeder neutral must be sized for maximum unbalanced load.","detailed":"Section 215.2(A)(2) requires the feeder neutral to be sized to carry the maximum unbalanced load.","how_to_find":"Go to 215.2(A)(2) for neutral sizing."},"nec_reference":{"article":"215","section":"215.2(A)(2)"},"zafto_links":[],"tags":["feeder neutral","unbalanced load","sizing"],"verified":true},{"id":"FD-016","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":[],"type":"concept","difficulty":"hard","time_estimate_seconds":120,"question":"For a feeder supplying household electric ranges, the neutral load shall be calculated at:","choices":[{"id":"A","text":"100% of the phase load"},{"id":"B","text":"70% of the demand load"},{"id":"C","text":"50% of the demand load"},{"id":"D","text":"80% of the nameplate rating"}],"correct_answer":"B","explanation":{"short":"Range neutral is calculated at 70% of the demand load.","detailed":"Section 220.61(B) permits a 70% demand factor for the neutral load of household electric ranges.","how_to_find":"Go to 220.61(B) for range neutral calculation."},"nec_reference":{"article":"220","section":"220.61(B)"},"zafto_links":[],"tags":["range neutral","70 percent","demand"],"verified":true},{"id":"FD-017","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["240"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"A feeder tap is permitted without overcurrent protection at the tap point if:","choices":[{"id":"A","text":"It is any length"},{"id":"B","text":"It meets the requirements of 240.21"},{"id":"C","text":"It has a disconnect at the tap point"},{"id":"D","text":"The tap conductors are larger than the feeder"}],"correct_answer":"B","explanation":{"short":"Feeder taps are permitted per the rules in 240.21.","detailed":"Section 240.21 provides specific conditions under which tap conductors can be used without overcurrent protection at the tap point.","how_to_find":"Go to 240.21 for tap conductor rules."},"nec_reference":{"article":"240","section":"240.21"},"zafto_links":[],"tags":["feeder tap","240.21","overcurrent"],"verified":true},{"id":"FD-018","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["240"],"nec_tables":[],"type":"lookup","difficulty":"hard","time_estimate_seconds":120,"question":"The 10-foot tap rule requires tap conductors to have an ampacity of not less than:","choices":[{"id":"A","text":"1/10 of the feeder overcurrent device rating"},{"id":"B","text":"1/3 of the feeder overcurrent device rating"},{"id":"C","text":"50% of the feeder overcurrent device rating"},{"id":"D","text":"Equal to the feeder conductors"}],"correct_answer":"B","explanation":{"short":"10-foot tap conductors must have ampacity of at least 1/3 of the feeder OCPD rating.","detailed":"Section 240.21(B)(1) requires 10-foot tap conductors to have ampacity not less than 1/3 of the rating of the feeder overcurrent device.","how_to_find":"Go to 240.21(B)(1) for 10-foot tap rule."},"nec_reference":{"article":"240","section":"240.21(B)(1)"},"zafto_links":[],"tags":["10-foot tap","1/3 ampacity","240.21"],"verified":true},{"id":"FD-019","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["240"],"nec_tables":[],"type":"lookup","difficulty":"hard","time_estimate_seconds":120,"question":"The 25-foot tap rule requires tap conductors to have an ampacity of not less than:","choices":[{"id":"A","text":"1/10 of the feeder overcurrent device rating"},{"id":"B","text":"1/3 of the feeder overcurrent device rating"},{"id":"C","text":"50% of the feeder overcurrent device rating"},{"id":"D","text":"Equal to the load served"}],"correct_answer":"B","explanation":{"short":"25-foot tap conductors must have ampacity of at least 1/3 of the feeder OCPD rating.","detailed":"Section 240.21(B)(2) requires 25-foot tap conductors to have ampacity not less than 1/3 of the rating of the feeder overcurrent device.","how_to_find":"Go to 240.21(B)(2) for 25-foot tap rule."},"nec_reference":{"article":"240","section":"240.21(B)(2)"},"zafto_links":[],"tags":["25-foot tap","1/3 ampacity","240.21"],"verified":true},{"id":"FD-020","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["240"],"nec_tables":[],"type":"concept","difficulty":"hard","time_estimate_seconds":120,"question":"For the 25-foot tap rule, tap conductors shall be protected from physical damage by being enclosed in:","choices":[{"id":"A","text":"Any wiring method"},{"id":"B","text":"An approved raceway or other approved means"},{"id":"C","text":"PVC only"},{"id":"D","text":"No protection required"}],"correct_answer":"B","explanation":{"short":"25-foot tap conductors must be in raceway or otherwise protected.","detailed":"Section 240.21(B)(2)(2) requires 25-foot tap conductors to be protected from physical damage by being enclosed in an approved raceway or by other approved means.","how_to_find":"Go to 240.21(B)(2)(2) for tap conductor protection."},"nec_reference":{"article":"240","section":"240.21(B)(2)"},"zafto_links":[],"tags":["25-foot tap","raceway","protection"],"verified":true},{"id":"FD-021","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["215"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"Feeders shall be provided with a disconnecting means for:","choices":[{"id":"A","text":"Every 50 feet of length"},{"id":"B","text":"Each building or structure supplied"},{"id":"C","text":"Only dwelling units"},{"id":"D","text":"Every branch circuit"}],"correct_answer":"B","explanation":{"short":"Each building or structure supplied by a feeder requires a disconnecting means.","detailed":"Section 225.31 requires a disconnecting means for each building or structure served by a feeder.","how_to_find":"Go to 225.31 for building disconnect requirements."},"nec_reference":{"article":"225","section":"225.31"},"zafto_links":[],"tags":["feeder disconnect","building","225.31"],"verified":true},{"id":"FD-022","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["215"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"A feeder supplying a separate building shall include:","choices":[{"id":"A","text":"Only ungrounded conductors"},{"id":"B","text":"An equipment grounding conductor"},{"id":"C","text":"Two neutral conductors"},{"id":"D","text":"Only the phase conductors"}],"correct_answer":"B","explanation":{"short":"Feeders to separate buildings must include an equipment grounding conductor.","detailed":"Section 250.32(B) requires an equipment grounding conductor to be run with the feeder to a separate building.","how_to_find":"Go to 250.32(B) for separate building grounding."},"nec_reference":{"article":"250","section":"250.32(B)"},"zafto_links":[],"tags":["separate building","EGC","feeder"],"verified":true},{"id":"FD-023","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":["Table 220.55"],"type":"calculation","difficulty":"hard","time_estimate_seconds":120,"question":"Using Table 220.55, the demand load for three 12 kW household electric ranges is:","choices":[{"id":"A","text":"8 kW"},{"id":"B","text":"14 kW"},{"id":"C","text":"24 kW"},{"id":"D","text":"36 kW"}],"correct_answer":"B","explanation":{"short":"Three ranges have a demand of 14 kW per Table 220.55 Column C.","detailed":"Table 220.55 Column C shows the maximum demand for 3 ranges is 14 kW.","how_to_find":"Go to Table 220.55 Column C for 3 ranges."},"nec_reference":{"article":"220","section":"220.55","table":"Table 220.55"},"zafto_links":[],"tags":["range demand","3 ranges","14 kW"],"verified":true},{"id":"FD-024","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"The minimum number of small appliance branch circuits required for a dwelling unit is:","choices":[{"id":"A","text":"One"},{"id":"B","text":"Two"},{"id":"C","text":"Three"},{"id":"D","text":"Four"}],"correct_answer":"B","explanation":{"short":"A minimum of two small appliance circuits are required for dwelling units.","detailed":"Section 210.11(C)(1) requires at least two 20-ampere small appliance branch circuits for dwelling units.","how_to_find":"Go to 210.11(C)(1) for small appliance circuit requirements."},"nec_reference":{"article":"210","section":"210.11(C)(1)"},"zafto_links":[],"tags":["small appliance","two circuits","dwelling"],"verified":true},{"id":"FD-025","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"For dwelling unit feeder calculations, the bathroom receptacle circuit load shall be:","choices":[{"id":"A","text":"Omitted from calculations"},{"id":"B","text":"Included with general lighting at 3 VA/sq ft"},{"id":"C","text":"1500 VA when included with small appliance circuits"},{"id":"D","text":"2000 VA separately"}],"correct_answer":"C","explanation":{"short":"Bathroom receptacle load may be included with small appliance circuits at 1500 VA.","detailed":"Section 220.52(A) permits bathroom receptacle load to be included with the small appliance circuit calculation at 1500 VA per circuit.","how_to_find":"Go to 220.52(A) for bathroom receptacle loads."},"nec_reference":{"article":"220","section":"220.52(A)"},"zafto_links":[],"tags":["bathroom receptacle","1500 VA","feeder"],"verified":true},{"id":"FD-026","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["215"],"nec_tables":[],"type":"concept","difficulty":"easy","time_estimate_seconds":60,"question":"Feeder conductors shall be identified as to:","choices":[{"id":"A","text":"Their color only"},{"id":"B","text":"The panelboard or equipment they supply"},{"id":"C","text":"Their manufacturer"},{"id":"D","text":"The date of installation"}],"correct_answer":"B","explanation":{"short":"Feeder conductors must be identified as to the equipment they supply.","detailed":"Section 215.12 requires feeder conductors to be identified to indicate the equipment they supply.","how_to_find":"Go to 215.12 for feeder identification requirements."},"nec_reference":{"article":"215","section":"215.12"},"zafto_links":[],"tags":["feeder identification","labeling","215.12"],"verified":true},{"id":"FD-027","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":["Table 220.54"],"type":"lookup","difficulty":"hard","time_estimate_seconds":120,"question":"The demand factor for four household electric clothes dryers per Table 220.54 is:","choices":[{"id":"A","text":"80%"},{"id":"B","text":"70%"},{"id":"C","text":"100%"},{"id":"D","text":"65%"}],"correct_answer":"A","explanation":{"short":"Four dryers use an 80% demand factor.","detailed":"Table 220.54 shows the demand factor for 4 dryers is 80%.","how_to_find":"Go to Table 220.54 for dryer demand factors."},"nec_reference":{"article":"220","section":"220.54","table":"Table 220.54"},"zafto_links":[],"tags":["dryer demand","80 percent","Table 220.54"],"verified":true},{"id":"FD-028","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"The minimum load for a household electric clothes dryer in feeder calculations is:","choices":[{"id":"A","text":"3000 watts"},{"id":"B","text":"4000 watts"},{"id":"C","text":"5000 watts or nameplate rating, whichever is larger"},{"id":"D","text":"2500 watts"}],"correct_answer":"C","explanation":{"short":"Dryer load is 5000 watts or nameplate, whichever is larger.","detailed":"Section 220.54 requires electric dryer load to be 5000 watts or the nameplate rating, whichever is larger.","how_to_find":"Go to 220.54 for dryer load calculation."},"nec_reference":{"article":"220","section":"220.54"},"zafto_links":[],"tags":["dryer load","5000 watts","feeder"],"verified":true},{"id":"FD-029","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":[],"type":"concept","difficulty":"hard","time_estimate_seconds":120,"question":"When calculating feeder loads for dwelling units with air conditioning and heating equipment, the load shall be:","choices":[{"id":"A","text":"Both loads added together"},{"id":"B","text":"The larger of the two loads"},{"id":"C","text":"50% of each load"},{"id":"D","text":"Only the heating load"}],"correct_answer":"B","explanation":{"short":"Only the larger of heating or cooling load is used since they don't operate simultaneously.","detailed":"Section 220.60 permits omitting the smaller of non-coincident loads when they are unlikely to be in use at the same time.","how_to_find":"Go to 220.60 for non-coincident load calculations."},"nec_reference":{"article":"220","section":"220.60"},"zafto_links":[],"tags":["non-coincident load","heating","cooling"],"verified":true},{"id":"FD-030","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"Fixed electric space heating loads in feeder calculations shall be calculated at:","choices":[{"id":"A","text":"65% of the total connected load"},{"id":"B","text":"80% of the total connected load"},{"id":"C","text":"100% of the total connected load"},{"id":"D","text":"125% of the total connected load"}],"correct_answer":"C","explanation":{"short":"Electric space heating is calculated at 100% of connected load.","detailed":"Section 220.51 requires fixed electric space heating loads to be calculated at 100% of the total connected load.","how_to_find":"Go to 220.51 for electric heating load calculation."},"nec_reference":{"article":"220","section":"220.51"},"zafto_links":[],"tags":["electric heating","100 percent","feeder"],"verified":true},{"id":"FD-031","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["215"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"Ground-fault circuit-interrupter protection for personnel shall be provided for feeders supplying:","choices":[{"id":"A","text":"All commercial buildings"},{"id":"B","text":"15- and 20-ampere bathroom receptacle circuits"},{"id":"C","text":"Boat hoists in dwelling unit locations"},{"id":"D","text":"Industrial machinery"}],"correct_answer":"C","explanation":{"short":"GFCI protection is required for feeders supplying boat hoists at dwelling locations.","detailed":"Section 555.3 requires GFCI protection for feeders supplying boat hoists in dwelling unit locations.","how_to_find":"Go to Article 555 for marina and boatyard requirements."},"nec_reference":{"article":"555","section":"555.3"},"zafto_links":[],"tags":["GFCI","boat hoist","feeder"],"verified":true},{"id":"FD-032","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["215"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"The voltage drop on a feeder should not exceed:","choices":[{"id":"A","text":"2%"},{"id":"B","text":"3%"},{"id":"C","text":"5%"},{"id":"D","text":"10%"}],"correct_answer":"B","explanation":{"short":"Feeder voltage drop should not exceed 3%.","detailed":"Section 215.2(A)(1) Informational Note No. 2 recommends voltage drop on feeders not exceed 3%, with total drop to the farthest outlet not exceeding 5%.","how_to_find":"Go to 215.2(A)(1) Informational Note for voltage drop recommendations."},"nec_reference":{"article":"215","section":"215.2(A)(1) IN No. 2"},"zafto_links":[],"tags":["voltage drop","3 percent","feeder"],"verified":true},{"id":"FD-033","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["215"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"The combined voltage drop on feeders and branch circuits to the farthest outlet should not exceed:","choices":[{"id":"A","text":"3%"},{"id":"B","text":"5%"},{"id":"C","text":"7%"},{"id":"D","text":"10%"}],"correct_answer":"B","explanation":{"short":"Total voltage drop from source to farthest outlet should not exceed 5%.","detailed":"Section 215.2(A)(1) Informational Note No. 2 recommends the total voltage drop (feeder plus branch circuit) not exceed 5%.","how_to_find":"Go to 215.2(A)(1) Informational Note for total voltage drop."},"nec_reference":{"article":"215","section":"215.2(A)(1) IN No. 2"},"zafto_links":[],"tags":["voltage drop","5 percent","total"],"verified":true},{"id":"FD-034","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["408"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"A panelboard supplied by a feeder shall be protected by:","choices":[{"id":"A","text":"A main breaker in all cases"},{"id":"B","text":"An overcurrent device with a rating not greater than the panelboard rating"},{"id":"C","text":"Ground fault protection"},{"id":"D","text":"Arc fault protection"}],"correct_answer":"B","explanation":{"short":"Panelboard protection cannot exceed the panelboard rating.","detailed":"Section 408.36 requires each panelboard to be protected by an overcurrent device having a rating not greater than that of the panelboard.","how_to_find":"Go to 408.36 for panelboard protection."},"nec_reference":{"article":"408","section":"408.36"},"zafto_links":[],"tags":["panelboard","protection","feeder"],"verified":true},{"id":"FD-035","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":["Table 220.55"],"type":"calculation","difficulty":"hard","time_estimate_seconds":120,"question":"For household cooking appliances over 12 kW but not over 27 kW, the maximum demand in Column C of Table 220.55 shall be increased by what percent for each kW over 12 kW?","choices":[{"id":"A","text":"3%"},{"id":"B","text":"5%"},{"id":"C","text":"8%"},{"id":"D","text":"10%"}],"correct_answer":"B","explanation":{"short":"Add 5% to Column C demand for each kW over 12 kW.","detailed":"Note 1 to Table 220.55 requires increasing the Column C maximum demand by 5% for each kW of rating that exceeds 12 kW.","how_to_find":"Go to Table 220.55 Note 1 for ranges over 12 kW."},"nec_reference":{"article":"220","section":"220.55","table":"Table 220.55 Note 1"},"zafto_links":[],"tags":["range over 12 kW","5 percent","Table 220.55"],"verified":true},{"id":"FD-036","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":["Table 220.55"],"type":"calculation","difficulty":"hard","time_estimate_seconds":120,"question":"Using Table 220.55, the demand load for five 12 kW household electric ranges is:","choices":[{"id":"A","text":"14 kW"},{"id":"B","text":"17 kW"},{"id":"C","text":"20 kW"},{"id":"D","text":"60 kW"}],"correct_answer":"C","explanation":{"short":"Five 12 kW ranges have a demand of 20 kW per Table 220.55 Column C.","detailed":"Table 220.55 Column C shows the maximum demand for 5 ranges is 20 kW.","how_to_find":"Go to Table 220.55 Column C for 5 ranges."},"nec_reference":{"article":"220","section":"220.55","table":"Table 220.55"},"zafto_links":[],"tags":["range demand","5 ranges","20 kW"],"verified":true},{"id":"FD-037","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["215"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"When a feeder supplies a combination of loads, the ampacity shall be sufficient for:","choices":[{"id":"A","text":"The largest single load only"},{"id":"B","text":"The sum of all loads without demand factors"},{"id":"C","text":"The load as determined by Article 220"},{"id":"D","text":"50% of the total connected load"}],"correct_answer":"C","explanation":{"short":"Feeder ampacity must be sufficient for the load calculated per Article 220.","detailed":"Section 215.2(A)(1) requires feeder conductors to have ampacity for the load calculated in accordance with Article 220.","how_to_find":"Go to 215.2(A)(1) for feeder sizing requirements."},"nec_reference":{"article":"215","section":"215.2(A)(1)"},"zafto_links":[],"tags":["feeder","ampacity","Article 220"],"verified":true},{"id":"FD-038","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["430"],"nec_tables":[],"type":"concept","difficulty":"hard","time_estimate_seconds":120,"question":"A feeder supplying motor loads shall have an ampacity not less than:","choices":[{"id":"A","text":"The sum of all motor FLCs"},{"id":"B","text":"125% of the largest motor FLC plus the sum of all other motor FLCs"},{"id":"C","text":"150% of all motor loads"},{"id":"D","text":"The largest motor FLC only"}],"correct_answer":"B","explanation":{"short":"Motor feeder ampacity is 125% of largest motor plus sum of others.","detailed":"Section 430.24 requires motor feeder conductors to have ampacity not less than 125% of the full-load current of the largest motor plus the sum of the full-load currents of all other motors.","how_to_find":"Go to 430.24 for motor feeder sizing."},"nec_reference":{"article":"430","section":"430.24"},"zafto_links":[],"tags":["motor feeder","125 percent","430.24"],"verified":true},{"id":"FD-039","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["430"],"nec_tables":[],"type":"calculation","difficulty":"hard","time_estimate_seconds":120,"question":"A feeder supplies three motors: 10 HP, 5 HP, and 3 HP. Using Table 430.250, the 10 HP 460V 3-phase motor has an FLC of 14A. What is the minimum feeder ampacity for just the motor portion?","choices":[{"id":"A","text":"14A + 7.6A + 4.8A = 26.4A"},{"id":"B","text":"(14A × 1.25) + 7.6A + 4.8A = 29.9A"},{"id":"C","text":"(26.4A × 1.25) = 33A"},{"id":"D","text":"14A × 1.25 = 17.5A"}],"correct_answer":"B","explanation":{"short":"125% of largest motor (14A × 1.25 = 17.5A) plus FLCs of other motors.","detailed":"Per 430.24, the feeder ampacity is 125% of the largest motor FLC plus 100% of the other motor FLCs: (14 × 1.25) + 7.6 + 4.8 = 29.9A.","how_to_find":"Apply 430.24: 125% largest + 100% others."},"nec_reference":{"article":"430","section":"430.24"},"zafto_links":[],"tags":["motor feeder","calculation","430.24"],"verified":true},{"id":"FD-040","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["240"],"nec_tables":[],"type":"concept","difficulty":"hard","time_estimate_seconds":120,"question":"The 100-foot tap rule for feeders in high-bay manufacturing buildings requires tap conductors to have an ampacity of at least:","choices":[{"id":"A","text":"1/10 of the feeder OCPD rating"},{"id":"B","text":"1/3 of the feeder OCPD rating"},{"id":"C","text":"1/2 of the feeder OCPD rating"},{"id":"D","text":"Equal to the feeder OCPD rating"}],"correct_answer":"B","explanation":{"short":"100-foot tap conductors must have ampacity of at least 1/3 of the feeder OCPD.","detailed":"Section 240.21(B)(3) permits 100-foot taps in high-bay manufacturing buildings with tap conductors having ampacity not less than 1/3 of the feeder overcurrent device rating.","how_to_find":"Go to 240.21(B)(3) for 100-foot tap rule."},"nec_reference":{"article":"240","section":"240.21(B)(3)"},"zafto_links":[],"tags":["100-foot tap","high-bay","240.21"],"verified":true},{"id":"FD-041","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["215"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"A common neutral feeder is permitted to supply:","choices":[{"id":"A","text":"Only single-phase loads"},{"id":"B","text":"Two or three sets of 3-wire feeders or one set of 4- or 5-wire feeders"},{"id":"C","text":"Any number of circuits"},{"id":"D","text":"Only 120V circuits"}],"correct_answer":"B","explanation":{"short":"A common neutral can supply 2-3 sets of 3-wire feeders or one 4/5-wire set.","detailed":"Section 215.4 permits a common neutral to supply two or three sets of 3-wire feeders, or one set of 4-wire or 5-wire feeders.","how_to_find":"Go to 215.4 for common neutral requirements."},"nec_reference":{"article":"215","section":"215.4"},"zafto_links":[],"tags":["common neutral","feeder","215.4"],"verified":true},{"id":"FD-042","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":["Table 220.84"],"type":"lookup","difficulty":"hard","time_estimate_seconds":120,"question":"Using the optional calculation for multifamily dwellings (Table 220.84), the demand factor for 22-40 dwelling units is:","choices":[{"id":"A","text":"38%"},{"id":"B","text":"39%"},{"id":"C","text":"43%"},{"id":"D","text":"45%"}],"correct_answer":"B","explanation":{"short":"For 22-40 units, Table 220.84 shows 39% demand factor.","detailed":"Table 220.84 provides optional calculation demand factors. For 22-40 dwelling units, the demand factor is 39%.","how_to_find":"Go to Table 220.84 for multifamily optional calculation."},"nec_reference":{"article":"220","section":"220.84","table":"Table 220.84"},"zafto_links":[],"tags":["multifamily","demand factor","220.84"],"verified":true},{"id":"FD-043","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["310"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"When sizing feeder conductors, the temperature rating used for ampacity shall be:","choices":[{"id":"A","text":"Always 90°C"},{"id":"B","text":"Based on the lowest temperature rating of any connected termination, conductor, or device"},{"id":"C","text":"Always 60°C"},{"id":"D","text":"The highest rating available"}],"correct_answer":"B","explanation":{"short":"Use the lowest temperature rating of terminations, conductors, or devices.","detailed":"Section 110.14(C) requires conductor ampacity to be based on the lowest temperature rating of any connected termination, conductor, or device.","how_to_find":"Go to 110.14(C) for temperature rating requirements."},"nec_reference":{"article":"110","section":"110.14(C)"},"zafto_links":[],"tags":["temperature rating","ampacity","110.14"],"verified":true},{"id":"FD-044","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["215"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"Feeder conductors for dwelling unit garages shall be permitted to be sized based on:","choices":[{"id":"A","text":"The connected load only"},{"id":"B","text":"The standard calculation method only"},{"id":"C","text":"The load calculated using 220.82 or 220.83"},{"id":"D","text":"100 amperes minimum"}],"correct_answer":"C","explanation":{"short":"Dwelling garage feeders can use optional calculations in 220.82 or 220.83.","detailed":"Section 215.2(A)(3) permits feeder conductors for dwelling units to be sized using the optional calculations in 220.82 or 220.83.","how_to_find":"Go to 215.2(A)(3) for dwelling feeder sizing."},"nec_reference":{"article":"215","section":"215.2(A)(3)"},"zafto_links":[],"tags":["dwelling","garage","optional calculation"],"verified":true},{"id":"FD-045","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["310"],"nec_tables":[],"type":"concept","difficulty":"hard","time_estimate_seconds":120,"question":"When more than three current-carrying conductors are installed in a raceway, the ampacity of each conductor shall be reduced. For 4-6 current-carrying conductors, the adjustment factor is:","choices":[{"id":"A","text":"70%"},{"id":"B","text":"80%"},{"id":"C","text":"90%"},{"id":"D","text":"100%"}],"correct_answer":"B","explanation":{"short":"4-6 current-carrying conductors require 80% ampacity adjustment.","detailed":"Table 310.15(C)(1) requires an 80% adjustment factor when 4-6 current-carrying conductors are installed in a raceway.","how_to_find":"Go to Table 310.15(C)(1) for conductor adjustment factors."},"nec_reference":{"article":"310","section":"310.15(C)(1)","table":"Table 310.15(C)(1)"},"zafto_links":[],"tags":["derating","adjustment factor","310.15"],"verified":true},{"id":"FD-046","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["310"],"nec_tables":[],"type":"concept","difficulty":"hard","time_estimate_seconds":120,"question":"For 7-9 current-carrying conductors in a raceway, the ampacity adjustment factor is:","choices":[{"id":"A","text":"50%"},{"id":"B","text":"60%"},{"id":"C","text":"70%"},{"id":"D","text":"80%"}],"correct_answer":"C","explanation":{"short":"7-9 current-carrying conductors require 70% ampacity adjustment.","detailed":"Table 310.15(C)(1) requires a 70% adjustment factor when 7-9 current-carrying conductors are installed in a raceway.","how_to_find":"Go to Table 310.15(C)(1) for conductor adjustment factors."},"nec_reference":{"article":"310","section":"310.15(C)(1)","table":"Table 310.15(C)(1)"},"zafto_links":[],"tags":["derating","adjustment factor","310.15"],"verified":true},{"id":"FD-047","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":[],"type":"calculation","difficulty":"hard","time_estimate_seconds":120,"question":"A 2000 sq ft dwelling has 3 VA/sq ft lighting load. What is the general lighting load before demand factors?","choices":[{"id":"A","text":"3000 VA"},{"id":"B","text":"4500 VA"},{"id":"C","text":"6000 VA"},{"id":"D","text":"8000 VA"}],"correct_answer":"C","explanation":{"short":"2000 sq ft × 3 VA/sq ft = 6000 VA.","detailed":"Per Table 220.12, dwelling lighting is calculated at 3 VA per square foot: 2000 × 3 = 6000 VA.","how_to_find":"Multiply square footage by 3 VA per Table 220.12."},"nec_reference":{"article":"220","section":"220.12","table":"Table 220.12"},"zafto_links":[],"tags":["lighting load","calculation","3 VA"],"verified":true},{"id":"FD-048","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":["Table 220.42"],"type":"calculation","difficulty":"hard","time_estimate_seconds":120,"question":"Apply demand factors to 6000 VA of dwelling general lighting load. What is the demand load?","choices":[{"id":"A","text":"3000 VA"},{"id":"B","text":"4050 VA"},{"id":"C","text":"5100 VA"},{"id":"D","text":"6000 VA"}],"correct_answer":"B","explanation":{"short":"First 3000 VA at 100% = 3000 VA; remaining 3000 VA at 35% = 1050 VA; total = 4050 VA.","detailed":"Per Table 220.42: First 3000 VA at 100% = 3000 VA. Remaining (6000-3000=3000) at 35% = 1050 VA. Total = 4050 VA.","how_to_find":"Apply Table 220.42 demand factors: 100% first 3000 VA, 35% remainder."},"nec_reference":{"article":"220","section":"220.42","table":"Table 220.42"},"zafto_links":[],"tags":["demand factor","lighting","calculation"],"verified":true},{"id":"FD-049","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":[],"type":"calculation","difficulty":"medium","time_estimate_seconds":90,"question":"A dwelling has two 20A small appliance circuits and one laundry circuit. What is the total load for these circuits in feeder calculations?","choices":[{"id":"A","text":"3000 VA"},{"id":"B","text":"4500 VA"},{"id":"C","text":"6000 VA"},{"id":"D","text":"7500 VA"}],"correct_answer":"B","explanation":{"short":"2 small appliance circuits (2 × 1500 VA) + 1 laundry (1500 VA) = 4500 VA.","detailed":"Per 220.52, each small appliance circuit is 1500 VA and the laundry circuit is 1500 VA: (2 × 1500) + 1500 = 4500 VA.","how_to_find":"Apply 220.52: 1500 VA per small appliance and laundry circuit."},"nec_reference":{"article":"220","section":"220.52"},"zafto_links":[],"tags":["small appliance","laundry","calculation"],"verified":true},{"id":"FD-050","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["240"],"nec_tables":[],"type":"concept","difficulty":"hard","time_estimate_seconds":120,"question":"Transformer secondary conductors are permitted without overcurrent protection at the secondary if:","choices":[{"id":"A","text":"They are any length"},{"id":"B","text":"They meet the requirements of 240.21(C)"},{"id":"C","text":"The transformer is less than 100 kVA"},{"id":"D","text":"They are in conduit"}],"correct_answer":"B","explanation":{"short":"Transformer secondary conductors must comply with 240.21(C) rules.","detailed":"Section 240.21(C) provides specific conditions under which transformer secondary conductors are permitted without overcurrent protection at the transformer secondary.","how_to_find":"Go to 240.21(C) for transformer secondary conductor rules."},"nec_reference":{"article":"240","section":"240.21(C)"},"zafto_links":[],"tags":["transformer secondary","240.21(C)","overcurrent"],"verified":true},{"id":"FD-051","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["240"],"nec_tables":[],"type":"lookup","difficulty":"hard","time_estimate_seconds":120,"question":"For transformer secondary conductors not over 10 feet long, the ampacity shall be not less than:","choices":[{"id":"A","text":"The secondary overcurrent device rating"},{"id":"B","text":"The primary overcurrent device rating divided by secondary-to-primary voltage ratio"},{"id":"C","text":"1/3 of the primary overcurrent device rating"},{"id":"D","text":"Equal to the transformer kVA rating"}],"correct_answer":"B","explanation":{"short":"Secondary conductor ampacity must be ≥ primary OCPD rating ÷ (secondary/primary voltage ratio).","detailed":"Section 240.21(C)(2) requires 10-foot secondary conductors to have ampacity not less than the primary OCPD rating divided by the secondary-to-primary voltage ratio.","how_to_find":"Go to 240.21(C)(2) for 10-foot secondary rule."},"nec_reference":{"article":"240","section":"240.21(C)(2)"},"zafto_links":[],"tags":["transformer secondary","10-foot","240.21(C)"],"verified":true},{"id":"FD-052","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["310"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"Parallel conductors in each phase shall be:","choices":[{"id":"A","text":"Any size 6 AWG or larger"},{"id":"B","text":"1/0 AWG or larger"},{"id":"C","text":"4/0 AWG or larger"},{"id":"D","text":"250 kcmil or larger"}],"correct_answer":"B","explanation":{"short":"Parallel conductors must be 1/0 AWG or larger.","detailed":"Section 310.10(G)(1) requires parallel conductors to be 1/0 AWG or larger for copper and aluminum.","how_to_find":"Go to 310.10(G)(1) for parallel conductor requirements."},"nec_reference":{"article":"310","section":"310.10(G)(1)"},"zafto_links":[],"tags":["parallel conductors","1/0 AWG","310.10"],"verified":true},{"id":"FD-053","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["310"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"When conductors are installed in parallel, each parallel conductor shall:","choices":[{"id":"A","text":"Be different sizes to balance load"},{"id":"B","text":"Be the same length, same material, same size, same insulation, and terminate the same way"},{"id":"C","text":"Have different insulation types"},{"id":"D","text":"Be in separate raceways only"}],"correct_answer":"B","explanation":{"short":"Parallel conductors must be identical in length, material, size, insulation, and termination.","detailed":"Section 310.10(G)(1) requires parallel conductors to be the same length, same material, same circular mil area, same insulation type, and terminated in the same manner.","how_to_find":"Go to 310.10(G)(1) for parallel conductor requirements."},"nec_reference":{"article":"310","section":"310.10(G)(1)"},"zafto_links":[],"tags":["parallel conductors","same size","310.10"],"verified":true},{"id":"FD-054","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"The optional calculation method for existing dwelling unit feeders (220.83) requires the dwelling to have been occupied for at least:","choices":[{"id":"A","text":"6 months"},{"id":"B","text":"1 year"},{"id":"C","text":"2 years"},{"id":"D","text":"No time requirement"}],"correct_answer":"B","explanation":{"short":"The dwelling must have been occupied for at least 1 year.","detailed":"Section 220.83 permits the optional calculation for existing dwelling units that have the maximum demand data available for 1 year or more.","how_to_find":"Go to 220.83 for existing dwelling optional calculation."},"nec_reference":{"article":"220","section":"220.83"},"zafto_links":[],"tags":["optional calculation","existing dwelling","1 year"],"verified":true},{"id":"FD-055","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":[],"type":"concept","difficulty":"hard","time_estimate_seconds":120,"question":"Using the optional calculation for a single dwelling (220.82), the first 10 kVA of general loads is calculated at:","choices":[{"id":"A","text":"40%"},{"id":"B","text":"80%"},{"id":"C","text":"100%"},{"id":"D","text":"125%"}],"correct_answer":"C","explanation":{"short":"The first 10 kVA is calculated at 100%.","detailed":"Section 220.82(B) requires the first 10 kVA of general loads to be calculated at 100%, with the remainder at 40%.","how_to_find":"Go to 220.82(B) for optional dwelling calculation."},"nec_reference":{"article":"220","section":"220.82(B)"},"zafto_links":[],"tags":["optional calculation","10 kVA","100 percent"],"verified":true},{"id":"FD-056","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":[],"type":"concept","difficulty":"hard","time_estimate_seconds":120,"question":"Using the optional calculation for a single dwelling (220.82), general loads over 10 kVA are calculated at:","choices":[{"id":"A","text":"35%"},{"id":"B","text":"40%"},{"id":"C","text":"50%"},{"id":"D","text":"75%"}],"correct_answer":"B","explanation":{"short":"Loads over 10 kVA are calculated at 40%.","detailed":"Section 220.82(B) requires general loads exceeding 10 kVA to be calculated at 40%.","how_to_find":"Go to 220.82(B) for optional dwelling calculation."},"nec_reference":{"article":"220","section":"220.82(B)"},"zafto_links":[],"tags":["optional calculation","40 percent","over 10 kVA"],"verified":true},{"id":"FD-057","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["408"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"A panelboard shall be provided with physical means to prevent the installation of more overcurrent devices than the number for which it was designed. This is known as:","choices":[{"id":"A","text":"Selective coordination"},{"id":"B","text":"Circuit directory"},{"id":"C","text":"Physical rejection"},{"id":"D","text":"Panel schedule limitation"}],"correct_answer":"C","explanation":{"short":"Physical means must prevent installing more breakers than designed.","detailed":"Section 408.54 requires panelboards to have physical means to prevent installation of more overcurrent devices than the number for which the panelboard was designed.","how_to_find":"Go to 408.54 for panelboard circuit limitation."},"nec_reference":{"article":"408","section":"408.54"},"zafto_links":[],"tags":["panelboard","circuit limitation","408.54"],"verified":true},{"id":"FD-058","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["215"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"A feeder diagram showing feeder details shall be provided for:","choices":[{"id":"A","text":"All installations"},{"id":"B","text":"Installations with service over 600 amperes"},{"id":"C","text":"Commercial installations only"},{"id":"D","text":"Installations with more than 6 feeders"}],"correct_answer":"A","explanation":{"short":"A feeder diagram is required for all installations.","detailed":"Section 215.5 requires a diagram showing feeder details to be provided for other than dwelling unit installations.","how_to_find":"Go to 215.5 for feeder diagram requirements."},"nec_reference":{"article":"215","section":"215.5"},"zafto_links":[],"tags":["feeder diagram","215.5","documentation"],"verified":true},{"id":"FD-059","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["250"],"nec_tables":["Table 250.122"],"type":"lookup","difficulty":"medium","time_estimate_seconds":90,"question":"The minimum equipment grounding conductor size for a 100-ampere feeder is:","choices":[{"id":"A","text":"10 AWG copper"},{"id":"B","text":"8 AWG copper"},{"id":"C","text":"6 AWG copper"},{"id":"D","text":"4 AWG copper"}],"correct_answer":"B","explanation":{"short":"A 100A feeder requires minimum 8 AWG copper EGC.","detailed":"Table 250.122 shows that for overcurrent devices rated 100 amperes, the minimum copper equipment grounding conductor is 8 AWG.","how_to_find":"Go to Table 250.122 for EGC sizing."},"nec_reference":{"article":"250","section":"250.122","table":"Table 250.122"},"zafto_links":[],"tags":["EGC","100 ampere","Table 250.122"],"verified":true},{"id":"FD-060","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["250"],"nec_tables":["Table 250.122"],"type":"lookup","difficulty":"medium","time_estimate_seconds":90,"question":"The minimum equipment grounding conductor size for a 200-ampere feeder is:","choices":[{"id":"A","text":"8 AWG copper"},{"id":"B","text":"6 AWG copper"},{"id":"C","text":"4 AWG copper"},{"id":"D","text":"2 AWG copper"}],"correct_answer":"B","explanation":{"short":"A 200A feeder requires minimum 6 AWG copper EGC.","detailed":"Table 250.122 shows that for overcurrent devices rated 200 amperes, the minimum copper equipment grounding conductor is 6 AWG.","how_to_find":"Go to Table 250.122 for EGC sizing."},"nec_reference":{"article":"250","section":"250.122","table":"Table 250.122"},"zafto_links":[],"tags":["EGC","200 ampere","Table 250.122"],"verified":true},{"id":"FD-061","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["215"],"nec_tables":[],"type":"concept","difficulty":"hard","time_estimate_seconds":120,"question":"Ground-fault protection of equipment shall be provided for feeder disconnects rated:","choices":[{"id":"A","text":"400 amperes or more on 480Y/277V systems"},{"id":"B","text":"600 amperes or more on 480Y/277V systems"},{"id":"C","text":"1000 amperes or more on 480Y/277V systems"},{"id":"D","text":"Any rating on 480Y/277V systems"}],"correct_answer":"C","explanation":{"short":"GFPE is required for 1000A or more feeder disconnects on 480Y/277V systems.","detailed":"Section 215.10 requires ground-fault protection for feeder disconnecting means rated 1000 amperes or more on solidly grounded wye systems of more than 150V to ground but not exceeding 1000V phase-to-phase.","how_to_find":"Go to 215.10 for feeder GFPE requirements."},"nec_reference":{"article":"215","section":"215.10"},"zafto_links":[],"tags":["GFPE","1000 ampere","480V"],"verified":true},{"id":"FD-062","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"When calculating commercial feeder loads, the general lighting load for an office building is:","choices":[{"id":"A","text":"1 VA per square foot"},{"id":"B","text":"2 VA per square foot"},{"id":"C","text":"3.5 VA per square foot"},{"id":"D","text":"5 VA per square foot"}],"correct_answer":"C","explanation":{"short":"Office building lighting is calculated at 3.5 VA per square foot.","detailed":"Table 220.12 specifies 3.5 VA per square foot for office buildings for general lighting load calculations.","how_to_find":"Go to Table 220.12 for commercial lighting loads."},"nec_reference":{"article":"220","section":"220.12","table":"Table 220.12"},"zafto_links":[],"tags":["office","lighting load","3.5 VA"],"verified":true},{"id":"FD-063","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"When calculating commercial feeder loads, the general lighting load for a warehouse is:","choices":[{"id":"A","text":"0.25 VA per square foot"},{"id":"B","text":"0.5 VA per square foot"},{"id":"C","text":"1 VA per square foot"},{"id":"D","text":"2 VA per square foot"}],"correct_answer":"A","explanation":{"short":"Warehouse lighting is calculated at 0.25 VA per square foot.","detailed":"Table 220.12 specifies 0.25 VA per square foot for warehouses (storage) for general lighting load calculations.","how_to_find":"Go to Table 220.12 for warehouse lighting load."},"nec_reference":{"article":"220","section":"220.12","table":"Table 220.12"},"zafto_links":[],"tags":["warehouse","lighting load","0.25 VA"],"verified":true},{"id":"FD-064","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"When calculating commercial feeder loads, the general lighting load for a retail store is:","choices":[{"id":"A","text":"1 VA per square foot"},{"id":"B","text":"1.5 VA per square foot"},{"id":"C","text":"2 VA per square foot"},{"id":"D","text":"3 VA per square foot"}],"correct_answer":"B","explanation":{"short":"Retail store lighting is calculated at 1.5 VA per square foot.","detailed":"Table 220.12 specifies 1.5 VA per square foot for retail stores for general lighting load calculations.","how_to_find":"Go to Table 220.12 for retail lighting load."},"nec_reference":{"article":"220","section":"220.12","table":"Table 220.12"},"zafto_links":[],"tags":["retail","lighting load","1.5 VA"],"verified":true},{"id":"FD-065","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"Receptacle loads in commercial occupancies shall be calculated at a minimum of:","choices":[{"id":"A","text":"90 VA per receptacle"},{"id":"B","text":"150 VA per receptacle"},{"id":"C","text":"180 VA per receptacle"},{"id":"D","text":"200 VA per receptacle"}],"correct_answer":"C","explanation":{"short":"Commercial receptacles are calculated at 180 VA each.","detailed":"Section 220.14(I) requires each general-use receptacle outlet in other than dwelling units to be calculated at 180 VA.","how_to_find":"Go to 220.14(I) for commercial receptacle loads."},"nec_reference":{"article":"220","section":"220.14(I)"},"zafto_links":[],"tags":["commercial receptacle","180 VA","220.14"],"verified":true},{"id":"FD-066","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":["Table 220.44"],"type":"lookup","difficulty":"hard","time_estimate_seconds":120,"question":"Per Table 220.44, the demand factor for 5 or more commercial receptacles is:","choices":[{"id":"A","text":"50%"},{"id":"B","text":"75%"},{"id":"C","text":"80%"},{"id":"D","text":"100%"}],"correct_answer":"A","explanation":{"short":"For 5 or more commercial receptacles, use 50% demand factor.","detailed":"Table 220.44 shows that for 5 or more receptacle outlets on one feeder, the demand factor is 50%.","how_to_find":"Go to Table 220.44 for receptacle demand factors."},"nec_reference":{"article":"220","section":"220.44","table":"Table 220.44"},"zafto_links":[],"tags":["receptacle demand","50 percent","Table 220.44"],"verified":true},{"id":"FD-067","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["215"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"Feeder conductors sized to allow for future additions shall have an ampacity not less than:","choices":[{"id":"A","text":"125% of the current load"},{"id":"B","text":"150% of the current load"},{"id":"C","text":"The calculated load for the planned future additions"},{"id":"D","text":"200% of the current load"}],"correct_answer":"C","explanation":{"short":"Size for the calculated load including planned additions.","detailed":"Section 215.2(A)(1) permits feeders to be sized for future loads if the calculation includes the planned additions.","how_to_find":"Go to 215.2(A)(1) for feeder sizing including future loads."},"nec_reference":{"article":"215","section":"215.2(A)(1)"},"zafto_links":[],"tags":["future load","feeder sizing","215.2"],"verified":true},{"id":"FD-068","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["450"],"nec_tables":[],"type":"concept","difficulty":"hard","time_estimate_seconds":120,"question":"Secondary conductors from a transformer are not considered feeders if they:","choices":[{"id":"A","text":"Are less than 10 feet long"},{"id":"B","text":"Have overcurrent protection at the transformer secondary"},{"id":"C","text":"Are sized at 125% of secondary full-load current"},{"id":"D","text":"Supply only lighting loads"}],"correct_answer":"B","explanation":{"short":"Secondary conductors with OCPD at the transformer secondary are not feeders.","detailed":"When overcurrent protection is provided at the transformer secondary, the secondary conductors become branch circuits or panel supply conductors, not feeders.","how_to_find":"Review transformer secondary protection in 450.3 and 240.21(C)."},"nec_reference":{"article":"240","section":"240.21(C)"},"zafto_links":[],"tags":["transformer secondary","overcurrent","feeder definition"],"verified":true},{"id":"FD-069","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["310"],"nec_tables":["Table 310.16"],"type":"lookup","difficulty":"medium","time_estimate_seconds":90,"question":"Per Table 310.16, the ampacity of 3 AWG copper THWN-2 at 75°C is:","choices":[{"id":"A","text":"85 amperes"},{"id":"B","text":"100 amperes"},{"id":"C","text":"110 amperes"},{"id":"D","text":"115 amperes"}],"correct_answer":"B","explanation":{"short":"3 AWG copper at 75°C has an ampacity of 100 amperes.","detailed":"Table 310.16 shows 3 AWG copper conductors with 75°C rated insulation (THWN) have an ampacity of 100 amperes.","how_to_find":"Go to Table 310.16, 75°C column, 3 AWG row."},"nec_reference":{"article":"310","section":"310.16","table":"Table 310.16"},"zafto_links":[],"tags":["ampacity","3 AWG","Table 310.16"],"verified":true},{"id":"FD-070","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["310"],"nec_tables":["Table 310.16"],"type":"lookup","difficulty":"medium","time_estimate_seconds":90,"question":"Per Table 310.16, the ampacity of 2/0 AWG copper THWN at 75°C is:","choices":[{"id":"A","text":"145 amperes"},{"id":"B","text":"175 amperes"},{"id":"C","text":"195 amperes"},{"id":"D","text":"215 amperes"}],"correct_answer":"B","explanation":{"short":"2/0 AWG copper at 75°C has an ampacity of 175 amperes.","detailed":"Table 310.16 shows 2/0 AWG copper conductors with 75°C rated insulation (THWN) have an ampacity of 175 amperes.","how_to_find":"Go to Table 310.16, 75°C column, 2/0 AWG row."},"nec_reference":{"article":"310","section":"310.16","table":"Table 310.16"},"zafto_links":[],"tags":["ampacity","2/0 AWG","Table 310.16"],"verified":true},{"id":"FD-071","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["225"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"Outside branch circuits and feeders on buildings shall have a minimum clearance of _____ above finished grade for 120V-277V circuits.","choices":[{"id":"A","text":"8 feet"},{"id":"B","text":"10 feet"},{"id":"C","text":"12 feet"},{"id":"D","text":"15 feet"}],"correct_answer":"B","explanation":{"short":"120V-277V circuits require 10 feet minimum clearance above grade.","detailed":"Section 225.18 requires a minimum vertical clearance of 10 feet above finished grade for 120V to 277V circuits.","how_to_find":"Go to 225.18 for outside feeder clearances."},"nec_reference":{"article":"225","section":"225.18"},"zafto_links":[],"tags":["outside feeder","clearance","225.18"],"verified":true},{"id":"FD-072","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["225"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"Outside feeders and branch circuits over 277V but not exceeding 600V require a minimum clearance above finished grade of:","choices":[{"id":"A","text":"10 feet"},{"id":"B","text":"12 feet"},{"id":"C","text":"15 feet"},{"id":"D","text":"18 feet"}],"correct_answer":"B","explanation":{"short":"Circuits over 277V to 600V require 12 feet minimum clearance.","detailed":"Section 225.18 requires a minimum vertical clearance of 12 feet above finished grade for circuits exceeding 277V but not exceeding 600V.","how_to_find":"Go to 225.18 for outside feeder clearances."},"nec_reference":{"article":"225","section":"225.18"},"zafto_links":[],"tags":["outside feeder","clearance","480V"],"verified":true},{"id":"FD-073","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["310"],"nec_tables":["Table 310.15(B)(1)"],"type":"lookup","difficulty":"hard","time_estimate_seconds":120,"question":"When conductors are installed where the ambient temperature is 40°C, the ampacity correction factor for 75°C rated conductors is:","choices":[{"id":"A","text":"0.82"},{"id":"B","text":"0.88"},{"id":"C","text":"0.94"},{"id":"D","text":"1.0"}],"correct_answer":"B","explanation":{"short":"At 40°C ambient, 75°C conductors use 0.88 correction factor.","detailed":"Table 310.15(B)(1) shows that for ambient temperatures of 36-40°C, conductors with 75°C rating use a correction factor of 0.88.","how_to_find":"Go to Table 310.15(B)(1) for ambient temperature correction."},"nec_reference":{"article":"310","section":"310.15(B)","table":"Table 310.15(B)(1)"},"zafto_links":[],"tags":["ambient temperature","correction factor","0.88"],"verified":true},{"id":"FD-074","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["250"],"nec_tables":[],"type":"concept","difficulty":"hard","time_estimate_seconds":120,"question":"At a separate building supplied by a feeder, the grounded conductor (neutral) shall NOT be connected to:","choices":[{"id":"A","text":"The neutral bus in the panel"},{"id":"B","text":"The equipment grounding conductor or building grounding electrode"},{"id":"C","text":"The grounded circuit conductors"},{"id":"D","text":"The service neutral"}],"correct_answer":"B","explanation":{"short":"At separate buildings, neutral must NOT bond to EGC or local grounding electrode.","detailed":"Section 250.32(B) prohibits connecting the grounded conductor to the equipment grounding conductor or the grounding electrode at a separate building when an EGC is run with the feeder.","how_to_find":"Go to 250.32(B) for separate building grounding requirements."},"nec_reference":{"article":"250","section":"250.32(B)"},"zafto_links":[],"tags":["separate building","neutral isolation","250.32"],"verified":true},{"id":"FD-075","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["408"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"In a sub-panel fed by a feeder with an equipment grounding conductor, the neutral bar and equipment grounding bar shall be:","choices":[{"id":"A","text":"Bonded together"},{"id":"B","text":"Kept separate and isolated from each other"},{"id":"C","text":"Connected to the same lug"},{"id":"D","text":"Both connected to the enclosure"}],"correct_answer":"B","explanation":{"short":"In sub-panels, neutral and ground bars must be separate.","detailed":"When a feeder supplies a sub-panel with an EGC, the neutral bar must be isolated from the enclosure and kept separate from the equipment grounding bar per 250.32(B).","how_to_find":"Go to 250.32(B) and 408.40 for sub-panel requirements."},"nec_reference":{"article":"250","section":"250.32(B)"},"zafto_links":[],"tags":["sub-panel","neutral isolation","N-G separation"],"verified":true},{"id":"FD-076","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["215"],"nec_tables":[],"type":"concept","difficulty":"hard","time_estimate_seconds":120,"question":"A high-impedance grounded neutral system feeder shall be permitted to:","choices":[{"id":"A","text":"Have no equipment grounding conductor"},{"id":"B","text":"Have a reduced-size neutral"},{"id":"C","text":"Not have ground-fault protection"},{"id":"D","text":"Omit the grounded conductor from the feeder"}],"correct_answer":"D","explanation":{"short":"High-impedance grounded systems can omit the grounded conductor from feeders.","detailed":"Section 250.36 permits high-impedance grounded neutral systems where the grounded conductor is not required to be run with the feeder conductors.","how_to_find":"Go to 250.36 for high-impedance grounded systems."},"nec_reference":{"article":"250","section":"250.36"},"zafto_links":[],"tags":["high-impedance grounding","neutral","250.36"],"verified":true},{"id":"FD-077","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":[],"type":"calculation","difficulty":"hard","time_estimate_seconds":120,"question":"A 3000 sq ft dwelling with electric heat (15 kW) and A/C (5 kW) uses the optional calculation. The HVAC load included is:","choices":[{"id":"A","text":"5 kW (A/C only)"},{"id":"B","text":"15 kW (heat only)"},{"id":"C","text":"20 kW (both)"},{"id":"D","text":"10 kW (average)"}],"correct_answer":"B","explanation":{"short":"Use the larger of heating or cooling - 15 kW heating.","detailed":"Per 220.82(C), use the largest of the heating or cooling load. Since 15 kW heating > 5 kW cooling, use 15 kW.","how_to_find":"Apply 220.82(C) for HVAC in optional calculation."},"nec_reference":{"article":"220","section":"220.82(C)"},"zafto_links":[],"tags":["optional calculation","HVAC","larger load"],"verified":true},{"id":"FD-078","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["700"],"nec_tables":[],"type":"concept","difficulty":"hard","time_estimate_seconds":120,"question":"Emergency system feeders shall be kept entirely independent of all other wiring and equipment and shall NOT:","choices":[{"id":"A","text":"Use the same raceway as normal power feeders"},{"id":"B","text":"Be installed overhead"},{"id":"C","text":"Supply life safety loads"},{"id":"D","text":"Have overcurrent protection"}],"correct_answer":"A","explanation":{"short":"Emergency feeders cannot share raceways with normal power wiring.","detailed":"Section 700.10(B)(1) requires emergency system wiring to be kept entirely independent of all other wiring and not occupy the same raceway, cable, box, or cabinet.","how_to_find":"Go to 700.10 for emergency system wiring requirements."},"nec_reference":{"article":"700","section":"700.10(B)(1)"},"zafto_links":[],"tags":["emergency system","separate raceway","700.10"],"verified":true},{"id":"FD-079","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["695"],"nec_tables":[],"type":"concept","difficulty":"hard","time_estimate_seconds":120,"question":"Fire pump feeder conductors shall be sized to carry _____ of the fire pump motor full-load current.","choices":[{"id":"A","text":"100%"},{"id":"B","text":"115%"},{"id":"C","text":"125%"},{"id":"D","text":"150%"}],"correct_answer":"C","explanation":{"short":"Fire pump feeders must be sized for 125% of motor FLC.","detailed":"Section 695.6(C)(1) requires fire pump supply conductors to have ampacity not less than 125% of the sum of the fire pump motor full-load current and accessory equipment.","how_to_find":"Go to 695.6(C)(1) for fire pump feeder sizing."},"nec_reference":{"article":"695","section":"695.6(C)(1)"},"zafto_links":[],"tags":["fire pump","125 percent","695.6"],"verified":true},{"id":"FD-080","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["695"],"nec_tables":[],"type":"concept","difficulty":"hard","time_estimate_seconds":120,"question":"Overcurrent protection for fire pump feeders shall be sized to:","choices":[{"id":"A","text":"Protect the conductors at their ampacity"},{"id":"B","text":"Allow the pump to run under locked-rotor conditions indefinitely"},{"id":"C","text":"Trip at 125% of motor FLC"},{"id":"D","text":"Not exceed 250% of motor FLC"}],"correct_answer":"B","explanation":{"short":"Fire pump OCPD must allow indefinite locked-rotor operation.","detailed":"Section 695.4(B)(2) requires overcurrent protection to be selected to carry the locked-rotor current of the fire pump motor indefinitely.","how_to_find":"Go to 695.4(B)(2) for fire pump overcurrent protection."},"nec_reference":{"article":"695","section":"695.4(B)(2)"},"zafto_links":[],"tags":["fire pump","locked rotor","overcurrent"],"verified":true},{"id":"FD-081","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["625"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"Electric vehicle charging equipment shall be supplied by a feeder or branch circuit sized at not less than _____ of the maximum load.","choices":[{"id":"A","text":"100%"},{"id":"B","text":"115%"},{"id":"C","text":"125%"},{"id":"D","text":"150%"}],"correct_answer":"C","explanation":{"short":"EV charging circuits must be sized at 125% of maximum load.","detailed":"Section 625.41 requires the feeder or branch circuit supplying EV equipment to have ampacity not less than 125% of the maximum load.","how_to_find":"Go to 625.41 for EV supply circuit sizing."},"nec_reference":{"article":"625","section":"625.41"},"zafto_links":[],"tags":["EV charging","125 percent","625.41"],"verified":true},{"id":"FD-082","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["680"],"nec_tables":[],"type":"concept","difficulty":"hard","time_estimate_seconds":120,"question":"Feeders supplying pool pump motors shall have GFCI protection not exceeding:","choices":[{"id":"A","text":"15 mA"},{"id":"B","text":"20 mA"},{"id":"C","text":"30 mA"},{"id":"D","text":"No GFCI required for feeders"}],"correct_answer":"D","explanation":{"short":"GFCI protection is required at the branch circuit level, not the feeder.","detailed":"Section 680.21(C) requires GFCI protection for the outlet supplying pool pump motors, but this applies to branch circuits, not feeders supplying the panel.","how_to_find":"Go to 680.21(C) for pool pump GFCI requirements."},"nec_reference":{"article":"680","section":"680.21(C)"},"zafto_links":[],"tags":["pool","GFCI","branch circuit"],"verified":true},{"id":"FD-083","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["555"],"nec_tables":[],"type":"concept","difficulty":"hard","time_estimate_seconds":120,"question":"Feeders supplying floating buildings at marinas shall be provided with ground-fault protection not exceeding:","choices":[{"id":"A","text":"15 mA"},{"id":"B","text":"30 mA"},{"id":"C","text":"100 mA"},{"id":"D","text":"No limit specified"}],"correct_answer":"B","explanation":{"short":"Floating building feeders require GFPE not exceeding 30 mA.","detailed":"Section 555.35 requires ground-fault protection not exceeding 30 mA for feeders supplying floating buildings.","how_to_find":"Go to 555.35 for marina feeder GFPE."},"nec_reference":{"article":"555","section":"555.35"},"zafto_links":[],"tags":["marina","floating building","30 mA GFPE"],"verified":true},{"id":"FD-084","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":["Table 220.56"],"type":"lookup","difficulty":"hard","time_estimate_seconds":120,"question":"Per Table 220.56, the demand factor for commercial kitchen equipment with 3 pieces is:","choices":[{"id":"A","text":"65%"},{"id":"B","text":"70%"},{"id":"C","text":"80%"},{"id":"D","text":"90%"}],"correct_answer":"C","explanation":{"short":"3 pieces of commercial kitchen equipment use 80% demand factor.","detailed":"Table 220.56 shows that for 3 or more pieces of commercial electric cooking equipment, the demand factor is 80%.","how_to_find":"Go to Table 220.56 for commercial kitchen demand."},"nec_reference":{"article":"220","section":"220.56","table":"Table 220.56"},"zafto_links":[],"tags":["commercial kitchen","demand factor","80 percent"],"verified":true},{"id":"FD-085","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"Show window lighting load shall be calculated at a minimum of:","choices":[{"id":"A","text":"100 VA per linear foot"},{"id":"B","text":"150 VA per linear foot"},{"id":"C","text":"180 VA per linear foot"},{"id":"D","text":"200 VA per linear foot"}],"correct_answer":"D","explanation":{"short":"Show window lighting is calculated at 200 VA per linear foot.","detailed":"Section 220.14(G) requires show window lighting load to be calculated at 200 VA per linear foot.","how_to_find":"Go to 220.14(G) for show window lighting loads."},"nec_reference":{"article":"220","section":"220.14(G)"},"zafto_links":[],"tags":["show window","200 VA","linear foot"],"verified":true},{"id":"FD-086","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"Sign and outline lighting loads shall be calculated at a minimum of:","choices":[{"id":"A","text":"600 VA per sign"},{"id":"B","text":"1200 VA per sign or branch circuit"},{"id":"C","text":"1500 VA per sign"},{"id":"D","text":"1800 VA per sign"}],"correct_answer":"B","explanation":{"short":"Sign lighting is calculated at 1200 VA per sign or required branch circuit.","detailed":"Section 220.14(F) requires a minimum load of 1200 VA for each commercial occupancy required sign outlet per 600.5.","how_to_find":"Go to 220.14(F) for sign outlet loads."},"nec_reference":{"article":"220","section":"220.14(F)"},"zafto_links":[],"tags":["sign lighting","1200 VA","220.14"],"verified":true},{"id":"FD-087","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["408"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"A panelboard fed by a feeder shall have a circuit directory that:","choices":[{"id":"A","text":"Is kept in the building electrical room only"},{"id":"B","text":"Is located on the face or inside the door"},{"id":"C","text":"Is maintained in digital format only"},{"id":"D","text":"Is optional for residential panels"}],"correct_answer":"B","explanation":{"short":"Circuit directory must be on the panel face or inside the door.","detailed":"Section 408.4 requires every circuit and modification to be legibly identified on a circuit directory located on the face or inside the door of the panel.","how_to_find":"Go to 408.4 for circuit identification requirements."},"nec_reference":{"article":"408","section":"408.4"},"zafto_links":[],"tags":["circuit directory","panelboard","408.4"],"verified":true},{"id":"FD-088","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["310"],"nec_tables":["Table 310.16"],"type":"lookup","difficulty":"medium","time_estimate_seconds":90,"question":"Per Table 310.16, the ampacity of 500 kcmil copper THWN-2 at 75°C is:","choices":[{"id":"A","text":"320 amperes"},{"id":"B","text":"380 amperes"},{"id":"C","text":"430 amperes"},{"id":"D","text":"475 amperes"}],"correct_answer":"B","explanation":{"short":"500 kcmil copper at 75°C has an ampacity of 380 amperes.","detailed":"Table 310.16 shows 500 kcmil copper conductors with 75°C rated insulation have an ampacity of 380 amperes.","how_to_find":"Go to Table 310.16, 75°C column, 500 kcmil row."},"nec_reference":{"article":"310","section":"310.16","table":"Table 310.16"},"zafto_links":[],"tags":["ampacity","500 kcmil","Table 310.16"],"verified":true},{"id":"FD-089","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["250"],"nec_tables":["Table 250.122"],"type":"lookup","difficulty":"medium","time_estimate_seconds":90,"question":"The minimum EGC size for a 400-ampere feeder is:","choices":[{"id":"A","text":"4 AWG copper"},{"id":"B","text":"3 AWG copper"},{"id":"C","text":"2 AWG copper"},{"id":"D","text":"1 AWG copper"}],"correct_answer":"B","explanation":{"short":"A 400A feeder requires minimum 3 AWG copper EGC.","detailed":"Table 250.122 shows that for overcurrent devices rated 300-400 amperes, the minimum copper equipment grounding conductor is 3 AWG.","how_to_find":"Go to Table 250.122 for EGC sizing."},"nec_reference":{"article":"250","section":"250.122","table":"Table 250.122"},"zafto_links":[],"tags":["EGC","400 ampere","3 AWG"],"verified":true},{"id":"FD-090","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["310"],"nec_tables":[],"type":"calculation","difficulty":"hard","time_estimate_seconds":120,"question":"A 200A feeder uses 3/0 AWG copper THWN (200A ampacity at 75°C). With 6 current-carrying conductors in the raceway, what is the adjusted ampacity?","choices":[{"id":"A","text":"140 amperes"},{"id":"B","text":"160 amperes"},{"id":"C","text":"180 amperes"},{"id":"D","text":"200 amperes"}],"correct_answer":"B","explanation":{"short":"200A × 0.80 (6 conductors) = 160A adjusted ampacity.","detailed":"Per Table 310.15(C)(1), 4-6 current-carrying conductors require 80% adjustment: 200A × 0.80 = 160A.","how_to_find":"Apply Table 310.15(C)(1) adjustment factor to base ampacity."},"nec_reference":{"article":"310","section":"310.15(C)(1)","table":"Table 310.15(C)(1)"},"zafto_links":[],"tags":["derating","calculation","6 conductors"],"verified":true},{"id":"FD-091","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["230"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"Where the feeder overcurrent device is part of the service disconnect, ground-fault protection of equipment is required for services:","choices":[{"id":"A","text":"Over 600 amperes"},{"id":"B","text":"Over 800 amperes"},{"id":"C","text":"1000 amperes or more"},{"id":"D","text":"1200 amperes or more"}],"correct_answer":"C","explanation":{"short":"Service GFPE is required at 1000 amperes or more.","detailed":"Section 230.95 requires ground-fault protection of equipment for solidly grounded wye services of more than 150V to ground but not exceeding 1000V phase-to-phase for each service disconnect rated 1000 amperes or more.","how_to_find":"Go to 230.95 for service GFPE requirements."},"nec_reference":{"article":"230","section":"230.95"},"zafto_links":[],"tags":["service GFPE","1000 ampere","230.95"],"verified":true},{"id":"FD-092","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["240"],"nec_tables":[],"type":"concept","difficulty":"hard","time_estimate_seconds":120,"question":"Outside feeder taps of unlimited length are permitted if the tap conductors are:","choices":[{"id":"A","text":"In a raceway"},{"id":"B","text":"Protected by the feeder OCPD"},{"id":"C","text":"Installed outdoors except at the point of termination"},{"id":"D","text":"Larger than 1/0 AWG"}],"correct_answer":"C","explanation":{"short":"Unlimited length taps are permitted if outdoors except at terminations.","detailed":"Section 240.21(B)(5) permits outside taps of unlimited length if the conductors are installed outdoors of a building except at the point of load termination.","how_to_find":"Go to 240.21(B)(5) for outside tap rules."},"nec_reference":{"article":"240","section":"240.21(B)(5)"},"zafto_links":[],"tags":["outside tap","unlimited length","240.21"],"verified":true},{"id":"FD-093","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":[],"type":"calculation","difficulty":"hard","time_estimate_seconds":120,"question":"A dwelling optional calculation (220.82) has: 2500 sq ft (3 VA/sq ft), 2 small appliance circuits (1500 VA each), 1 laundry (1500 VA), and a 15 kW range. What is the general load before applying demand?","choices":[{"id":"A","text":"18,000 VA"},{"id":"B","text":"22,500 VA"},{"id":"C","text":"26,500 VA"},{"id":"D","text":"27,000 VA"}],"correct_answer":"C","explanation":{"short":"7500 + 3000 + 1500 + 8000 (range demand) + 6500 (lighting/recept) = 26,500 VA.","detailed":"Lighting: 2500 × 3 = 7500 VA. Small appliance: 2 × 1500 = 3000 VA. Laundry: 1500 VA. These total 12,000 VA for general loads. Per 220.82, add 8 kW range demand (Table 220.55), plus remaining equipment. General loads for 220.82 = 12,000 + (8000 range + 6500 other) = 26,500 VA.","how_to_find":"Sum all loads per 220.82 components."},"nec_reference":{"article":"220","section":"220.82"},"zafto_links":[],"tags":["optional calculation","dwelling","load total"],"verified":true},{"id":"FD-094","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["215"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"Feeder conductors on the load side of a transfer switch for separately derived systems shall be sized based on:","choices":[{"id":"A","text":"The largest single load"},{"id":"B","text":"100% of all non-continuous loads"},{"id":"C","text":"The calculated load as determined by Article 220"},{"id":"D","text":"The transfer switch rating"}],"correct_answer":"C","explanation":{"short":"Size feeders based on Article 220 calculated load.","detailed":"Section 215.2(A)(1) requires feeder conductors to have ampacity not less than required to supply the load as calculated per Article 220.","how_to_find":"Go to 215.2(A)(1) for feeder sizing."},"nec_reference":{"article":"215","section":"215.2(A)(1)"},"zafto_links":[],"tags":["transfer switch","feeder sizing","Article 220"],"verified":true},{"id":"FD-095","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["250"],"nec_tables":["Table 250.66"],"type":"lookup","difficulty":"hard","time_estimate_seconds":120,"question":"A feeder supplied by a separately derived system with 500 kcmil copper ungrounded conductors requires a grounding electrode conductor of at least:","choices":[{"id":"A","text":"2 AWG copper"},{"id":"B","text":"1/0 AWG copper"},{"id":"C","text":"2/0 AWG copper"},{"id":"D","text":"3/0 AWG copper"}],"correct_answer":"B","explanation":{"short":"500 kcmil ungrounded conductors require 1/0 AWG copper GEC.","detailed":"Table 250.66 shows that for ungrounded conductors over 350 kcmil through 600 kcmil copper, the GEC shall be 1/0 AWG copper.","how_to_find":"Go to Table 250.66 for GEC sizing."},"nec_reference":{"article":"250","section":"250.66","table":"Table 250.66"},"zafto_links":[],"tags":["GEC","500 kcmil","Table 250.66"],"verified":true},{"id":"FD-096","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["517"],"nec_tables":[],"type":"concept","difficulty":"hard","time_estimate_seconds":120,"question":"In healthcare facilities, the essential electrical system feeders shall be:","choices":[{"id":"A","text":"Combined with normal system feeders"},{"id":"B","text":"Mechanically protected and kept entirely independent of other wiring"},{"id":"C","text":"Installed in the same raceway as normal feeders"},{"id":"D","text":"Only required for patient care areas"}],"correct_answer":"B","explanation":{"short":"Essential system feeders must be mechanically protected and independent.","detailed":"Section 517.30(C)(3) requires essential system feeders to be mechanically protected and kept entirely independent of other wiring.","how_to_find":"Go to 517.30(C)(3) for healthcare essential system requirements."},"nec_reference":{"article":"517","section":"517.30(C)(3)"},"zafto_links":[],"tags":["healthcare","essential system","independent"],"verified":true},{"id":"FD-097","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["220"],"nec_tables":[],"type":"concept","difficulty":"medium","time_estimate_seconds":90,"question":"Multi-outlet assemblies used for plug-in type fixtures in other than dwelling units shall be calculated at:","choices":[{"id":"A","text":"90 VA per foot"},{"id":"B","text":"150 VA per foot"},{"id":"C","text":"180 VA per foot or per outlet"},{"id":"D","text":"200 VA per foot"}],"correct_answer":"C","explanation":{"short":"Multi-outlet assemblies are calculated at 180 VA per foot or per outlet.","detailed":"Section 220.14(H) requires multi-outlet assemblies to be calculated at 180 VA per foot in commercial/industrial, or 180 VA per outlet where unlikely to be used simultaneously.","how_to_find":"Go to 220.14(H) for multi-outlet assembly loads."},"nec_reference":{"article":"220","section":"220.14(H)"},"zafto_links":[],"tags":["multi-outlet assembly","180 VA","220.14"],"verified":true},{"id":"FD-098","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["310"],"nec_tables":[],"type":"concept","difficulty":"hard","time_estimate_seconds":120,"question":"When feeder conductors are run in cable tray, the ampacity shall be determined by:","choices":[{"id":"A","text":"Table 310.16 only"},{"id":"B","text":"Table 310.16 with adjustment factors from 310.15(C)"},{"id":"C","text":"Section 392.80"},{"id":"D","text":"The cable tray manufacturer's specifications"}],"correct_answer":"C","explanation":{"short":"Cable tray conductor ampacity is determined by 392.80.","detailed":"Section 392.80 provides specific ampacity requirements for conductors installed in cable trays, which differ from standard raceway installations.","how_to_find":"Go to 392.80 for cable tray ampacity."},"nec_reference":{"article":"392","section":"392.80"},"zafto_links":[],"tags":["cable tray","ampacity","392.80"],"verified":true},{"id":"FD-099","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["240"],"nec_tables":["Table 240.6"],"type":"lookup","difficulty":"medium","time_estimate_seconds":90,"question":"Per 240.6(A), which of the following is a standard ampere rating for fuses and circuit breakers?","choices":[{"id":"A","text":"175 amperes"},{"id":"B","text":"220 amperes"},{"id":"C","text":"275 amperes"},{"id":"D","text":"325 amperes"}],"correct_answer":"A","explanation":{"short":"175 amperes is a standard OCPD rating.","detailed":"Section 240.6(A) lists 175 amperes as a standard ampere rating for fuses and inverse time circuit breakers.","how_to_find":"Go to 240.6(A) for standard OCPD ratings."},"nec_reference":{"article":"240","section":"240.6(A)"},"zafto_links":[],"tags":["standard rating","175 ampere","240.6"],"verified":true},{"id":"FD-100","version":"1.0","exam_types":["journeyman","master"],"topic_id":"FD","topic_name":"Feeders","nec_articles":["701"],"nec_tables":[],"type":"concept","difficulty":"hard","time_estimate_seconds":120,"question":"Legally required standby system feeders shall be designed and located to minimize the hazards that might cause failure due to:","choices":[{"id":"A","text":"Voltage fluctuations only"},{"id":"B","text":"Flooding, fire, icing, and vandalism"},{"id":"C","text":"Normal maintenance activities"},{"id":"D","text":"Equipment aging"}],"correct_answer":"B","explanation":{"short":"Standby feeders must be protected from flooding, fire, icing, and vandalism.","detailed":"Section 701.10 requires legally required standby systems to be designed and located to minimize hazards from flooding, fire, icing, and vandalism.","how_to_find":"Go to 701.10 for legally required standby system requirements."},"nec_reference":{"article":"701","section":"701.10"},"zafto_links":[],"tags":["legally required standby","hazard protection","701.10"],"verified":true}]}