{
  "metadata": {
    "trade": "hvac",
    "category": "ductwork",
    "description": "Duct sizing, static pressure, fittings, airflow, Manual D calculations",
    "question_count": 150,
    "version": "1.0.0",
    "last_updated": "2026-01-31",
    "code_references": ["ACCA Manual D", "SMACNA", "IMC 2021", "ASHRAE"]
  },
  "questions": [
    {
      "id": "DW-001",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "duct_sizing_basics",
      "code_articles": ["ACCA Manual D"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What is the industry standard method for sizing residential duct systems?",
      "choices": {
        "a": "Equal friction method only",
        "b": "ACCA Manual D",
        "c": "Velocity reduction method",
        "d": "Rule of thumb sizing"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "ACCA Manual D is the industry standard for residential duct design and sizing.",
        "detailed": "Manual D (Residential Duct Systems) provides the methodology for sizing supply and return ducts based on equipment airflow requirements from Manual S and room-by-room loads from Manual J. It accounts for available static pressure, fitting losses, and duct materials. Most building codes reference Manual D for residential duct design.",
        "how_to_find": "Reference ACCA Manual D introduction"
      },
      "code_reference": "ACCA Manual D",
      "zafto_links": [],
      "tags": ["manual_d", "duct_sizing", "residential", "standard"],
      "verified": true
    },
    {
      "id": "DW-002",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "static_pressure",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What unit is commonly used to measure static pressure in duct systems?",
      "choices": {
        "a": "PSI",
        "b": "Inches of water column (in. w.c.)",
        "c": "Inches of mercury",
        "d": "Pascals only"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Duct static pressure is measured in inches of water column (in. w.c. or iwc).",
        "detailed": "Static pressure in HVAC duct systems is relatively low compared to plumbing or refrigerant systems. Inches of water column is the standard unit - 1 in. w.c. equals about 0.036 PSI. Typical residential systems operate at 0.5 in. w.c. total external static pressure. Manometers and digital pressure gauges read in in. w.c.",
        "how_to_find": "Reference static pressure measurement"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["static_pressure", "inches_water_column", "measurement", "units"],
      "verified": true
    },
    {
      "id": "DW-003",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "tesp",
      "code_articles": ["ACCA Manual D"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What does TESP stand for in duct design?",
      "choices": {
        "a": "Total Energy System Performance",
        "b": "Total External Static Pressure",
        "c": "Thermal Efficiency Static Parameter",
        "d": "Terminal Equipment Sizing Protocol"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "TESP is Total External Static Pressure - the pressure the blower must overcome external to the equipment.",
        "detailed": "Total External Static Pressure is the sum of all pressure drops in the duct system external to the air handler. It includes supply ducts, return ducts, registers, grilles, filters, and any accessories. Equipment is rated for maximum TESP - typically 0.5 in. w.c. for residential. Exceeding rated TESP reduces airflow and efficiency.",
        "how_to_find": "Reference ACCA Manual D Chapter 2"
      },
      "code_reference": "ACCA Manual D",
      "zafto_links": [],
      "tags": ["tesp", "external_static", "pressure_budget", "design"],
      "verified": true
    },
    {
      "id": "DW-004",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "friction_rate",
      "code_articles": ["ACCA Manual D"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "In duct sizing, what does friction rate represent?",
      "choices": {
        "a": "Velocity of air in FPM",
        "b": "Pressure drop per 100 feet of duct",
        "c": "Total system CFM",
        "d": "Blower motor efficiency"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Friction rate is the pressure drop in inches w.c. per 100 feet of straight duct.",
        "detailed": "Friction rate allows consistent duct sizing across different run lengths. It's expressed as in. w.c. per 100 ft of duct. Manual D calculates available friction rate by dividing available static pressure by total effective length (including fitting equivalents). Typical residential friction rates range from 0.05 to 0.10 in. w.c./100 ft.",
        "how_to_find": "Reference friction rate calculation in Manual D"
      },
      "code_reference": "ACCA Manual D",
      "zafto_links": [],
      "tags": ["friction_rate", "pressure_drop", "duct_sizing", "per_100_feet"],
      "verified": true
    },
    {
      "id": "DW-005",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "cfm_calculation",
      "code_articles": ["ACCA Manual D"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What is the typical airflow rate per ton of cooling for residential systems?",
      "choices": {
        "a": "200 CFM per ton",
        "b": "400 CFM per ton",
        "c": "600 CFM per ton",
        "d": "800 CFM per ton"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Standard airflow is 400 CFM per ton of cooling capacity for residential systems.",
        "detailed": "The 400 CFM/ton rule is a baseline for standard humidity conditions. Actual requirements may vary: humid climates may use 350 CFM/ton for better dehumidification; dry climates may use 450 CFM/ton. Manual S provides specific airflow requirements based on equipment selection and sensible heat ratio. Always verify with manufacturer data.",
        "how_to_find": "Reference standard airflow rates"
      },
      "code_reference": "ACCA Manual S",
      "zafto_links": [],
      "tags": ["cfm_per_ton", "airflow", "400_cfm", "cooling"],
      "verified": true
    },
    {
      "id": "DW-006",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "velocity_limits",
      "code_articles": ["ACCA Manual D"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is the maximum recommended velocity for residential trunk ducts to minimize noise?",
      "choices": {
        "a": "500 FPM",
        "b": "700 FPM",
        "c": "900 FPM",
        "d": "1200 FPM"
      },
      "correct_answer": "c",
      "explanation": {
        "short": "Maximum trunk duct velocity of 900 FPM is recommended to control noise in residential systems.",
        "detailed": "Air velocity creates noise - higher velocity means more noise. Manual D recommends: trunk ducts 700-900 FPM max, branch ducts 600 FPM max, and flex duct runouts even lower. Commercial systems tolerate higher velocities due to ambient noise. Exceeding velocity limits causes complaints even if ducts are properly sized for pressure drop.",
        "how_to_find": "Reference Manual D velocity recommendations"
      },
      "code_reference": "ACCA Manual D",
      "zafto_links": [],
      "tags": ["velocity", "noise", "trunk_duct", "fpm"],
      "verified": true
    },
    {
      "id": "DW-007",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "equivalent_length",
      "code_articles": ["ACCA Manual D"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What does equivalent length represent for duct fittings?",
      "choices": {
        "a": "Actual physical length of the fitting",
        "b": "Length of straight duct with same pressure drop as the fitting",
        "c": "Maximum allowable fitting length",
        "d": "Minimum fitting spacing"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Equivalent length converts fitting pressure drop to an equivalent length of straight duct for easier calculations.",
        "detailed": "Fittings (elbows, tees, transitions) cause pressure drops that vary by fitting type and velocity. Equivalent length expresses this as feet of straight duct with the same loss. A 90° elbow might have 15-25 ft equivalent length. Total effective length = straight duct + sum of all fitting equivalent lengths. Manual D provides equivalent length tables.",
        "how_to_find": "Reference Manual D fitting equivalent length tables"
      },
      "code_reference": "ACCA Manual D",
      "zafto_links": [],
      "tags": ["equivalent_length", "fittings", "pressure_drop", "calculation"],
      "verified": true
    },
    {
      "id": "DW-008",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "flex_duct",
      "code_articles": ["ACCA Manual D"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "Compared to smooth metal duct, what is true about flexible duct friction loss?",
      "choices": {
        "a": "Flex duct has lower friction loss",
        "b": "Flex duct has higher friction loss when fully stretched",
        "c": "Friction loss is identical",
        "d": "Flex duct has no friction loss"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Flexible duct has significantly higher friction loss than smooth metal, even when fully stretched.",
        "detailed": "Flex duct's corrugated interior creates turbulence and higher friction. When fully extended (stretched tight), friction is about 1.5x that of smooth metal. When compressed or sagging, friction can be 3-5x higher. Manual D requires flex duct be pulled taut with no more than 4% compression. Many systems underperform due to poorly installed flex duct.",
        "how_to_find": "Reference Manual D flex duct friction factors"
      },
      "code_reference": "ACCA Manual D",
      "zafto_links": [],
      "tags": ["flex_duct", "friction_loss", "installation", "stretched"],
      "verified": true
    },
    {
      "id": "DW-009",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "return_air_sizing",
      "code_articles": ["ACCA Manual D"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "How should return air duct size compare to supply duct size?",
      "choices": {
        "a": "Return should be smaller than supply",
        "b": "Return should equal supply exactly",
        "c": "Return should be larger than supply to reduce velocity",
        "d": "Return size doesn't matter"
      },
      "correct_answer": "c",
      "explanation": {
        "short": "Return ducts should be larger than supply to accommodate lower velocities and reduce noise near living spaces.",
        "detailed": "Return ducts are typically located in living spaces where noise is critical. Lower velocities (400-600 FPM) require larger duct sizes. Additionally, return grilles have less free area than supply registers, requiring more gross area. A common guideline: return duct cross-sectional area should be at least 1.0-1.2 times supply. Undersized returns cause high static, reduced airflow, and noise.",
        "how_to_find": "Reference return air sizing in Manual D"
      },
      "code_reference": "ACCA Manual D",
      "zafto_links": [],
      "tags": ["return_air", "sizing", "larger", "velocity"],
      "verified": true
    },
    {
      "id": "DW-010",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "duct_leakage",
      "code_articles": ["IMC 2021"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is the maximum allowable duct leakage rate for sealed duct systems per energy codes?",
      "choices": {
        "a": "1 CFM per 100 sq ft",
        "b": "4 CFM per 100 sq ft at 25 Pa",
        "c": "10 CFM per 100 sq ft",
        "d": "No limit specified"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Energy codes typically limit duct leakage to 4 CFM per 100 sq ft of conditioned floor area at 25 Pa test pressure.",
        "detailed": "Duct leakage wastes energy by losing conditioned air to unconditioned spaces. IECC and most state energy codes require duct testing. Maximum leakage is typically 4 CFM/100 sq ft (some jurisdictions require 3 CFM). Test at 25 Pa (0.1 in. w.c.). Leakage is measured with duct blaster equipment. Sealing with mastic or approved tape is required at all joints.",
        "how_to_find": "Reference IECC duct leakage requirements"
      },
      "code_reference": "IECC 2021",
      "zafto_links": [],
      "tags": ["duct_leakage", "4_cfm", "testing", "energy_code"],
      "verified": true
    },
    {
      "id": "DW-011",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "duct_insulation",
      "code_articles": ["IMC 2021"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What is the minimum insulation R-value required for ducts in unconditioned spaces per most energy codes?",
      "choices": {
        "a": "R-4",
        "b": "R-6",
        "c": "R-8",
        "d": "R-11"
      },
      "correct_answer": "c",
      "explanation": {
        "short": "R-8 is the typical minimum for supply ducts in unconditioned spaces; some climates require R-6 for return.",
        "detailed": "IECC requires minimum R-8 insulation for supply ducts and R-6 for return ducts in unconditioned spaces (attics, crawlspaces, garages). Climate zones may have different requirements. Ducts in conditioned spaces may not require insulation. Insulation prevents energy loss and condensation on cold supply ducts. Duct wrap, duct board, or lined duct all count toward R-value.",
        "how_to_find": "Reference IECC duct insulation table"
      },
      "code_reference": "IECC 2021",
      "zafto_links": [],
      "tags": ["duct_insulation", "r_value", "r8", "unconditioned_space"],
      "verified": true
    },
    {
      "id": "DW-012",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "plenum_requirements",
      "code_articles": ["IMC 2021"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "According to the IMC, what spaces are prohibited from being used as return air plenums?",
      "choices": {
        "a": "Attic spaces only",
        "b": "Garages, bathrooms, kitchens, and spaces containing fuel-burning appliances",
        "c": "Basements",
        "d": "Closets"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Garages, bathrooms, kitchens, and mechanical rooms with fuel-burning equipment cannot be used as return plenums.",
        "detailed": "IMC Section 601.2 prohibits certain spaces from serving as return air sources due to contaminant concerns. Garages have exhaust fumes; kitchens have cooking byproducts; bathrooms have odors/humidity; mechanical rooms may have combustion products. Return air from these spaces would distribute contaminants throughout the building. Direct duct return from these spaces is also prohibited.",
        "how_to_find": "Reference IMC Section 601.2"
      },
      "code_reference": "IMC 2021 Section 601.2",
      "zafto_links": [],
      "tags": ["plenum", "return_air", "prohibited_spaces", "garages"],
      "verified": true
    },
    {
      "id": "DW-013",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "fire_dampers",
      "code_articles": ["IMC 2021"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "hard",
      "time_estimate_seconds": 60,
      "question": "When are fire dampers required in duct systems?",
      "choices": {
        "a": "At every floor penetration",
        "b": "Where ducts penetrate fire-resistance-rated assemblies",
        "c": "At all supply outlets",
        "d": "Only in commercial buildings"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Fire dampers are required where ducts penetrate fire-resistance-rated walls, floors, and ceiling assemblies.",
        "detailed": "Fire dampers automatically close when exposed to heat (typically 165°F fusible link), preventing fire and smoke spread through duct penetrations. Required at fire barriers, fire partitions, smoke barriers, and shaft enclosures per IMC Chapter 6 and IBC. Some penetrations may use fire/smoke damper combinations. Access for inspection and testing must be provided. Residential applications rarely require them.",
        "how_to_find": "Reference IMC Section 607"
      },
      "code_reference": "IMC 2021 Section 607",
      "zafto_links": [],
      "tags": ["fire_damper", "fire_rated", "penetration", "code"],
      "verified": true
    },
    {
      "id": "DW-014",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "duct_materials",
      "code_articles": ["SMACNA"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What is the most common gauge of sheet metal used for residential rectangular duct trunks?",
      "choices": {
        "a": "30 gauge",
        "b": "26 gauge",
        "c": "22 gauge",
        "d": "18 gauge"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "26 gauge galvanized steel is standard for residential duct trunks up to 12 inches.",
        "detailed": "SMACNA standards specify minimum metal gauges based on duct size and pressure class. For residential (low pressure, 0.5-1 in. w.c.), 26 gauge is typical for ducts up to 12 inches. Larger ducts require heavier gauge (24 or 22) for rigidity. Branch ducts 8 inches and smaller may use 28 gauge. Remember: lower gauge number = thicker metal.",
        "how_to_find": "Reference SMACNA duct construction standards"
      },
      "code_reference": "SMACNA",
      "zafto_links": [],
      "tags": ["sheet_metal", "26_gauge", "residential", "duct_construction"],
      "verified": true
    },
    {
      "id": "DW-015",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "duct_sealing",
      "code_articles": ["IMC 2021"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What is the preferred method for sealing duct joints?",
      "choices": {
        "a": "Cloth duct tape",
        "b": "Mastic sealant or UL-listed foil tape",
        "c": "Silicone caulk",
        "d": "No sealing required"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Water-based mastic or UL 181-listed metal foil tape are approved methods for duct sealing.",
        "detailed": "Traditional cloth 'duct tape' fails quickly due to heat cycling and is NOT approved for duct sealing. Proper methods: (1) Water-based mastic applied with brush over joints and seams; (2) UL 181A-listed foil tape for rigid duct or UL 181B-listed tape for flex duct. Mastic is preferred for longevity. All transverse joints, longitudinal seams, and duct connections must be sealed.",
        "how_to_find": "Reference IMC duct sealing requirements"
      },
      "code_reference": "IMC 2021 Section 603.9",
      "zafto_links": [],
      "tags": ["duct_sealing", "mastic", "foil_tape", "ul_181"],
      "verified": true
    },
    {
      "id": "DW-016",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "aspect_ratio",
      "code_articles": ["ACCA Manual D"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is the maximum recommended aspect ratio for rectangular ducts?",
      "choices": {
        "a": "2:1",
        "b": "4:1",
        "c": "6:1",
        "d": "10:1"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Maximum 4:1 aspect ratio is recommended; higher ratios increase friction and material costs.",
        "detailed": "Aspect ratio is the ratio of duct width to height. Higher aspect ratios (flatter ducts) have more perimeter per unit area, increasing friction loss, material use, and noise. Manual D recommends staying at or below 4:1. A 24x6 duct (4:1) has more friction than a 16x9 duct (1.78:1) of equivalent area. Round duct has 1:1 aspect ratio and lowest friction.",
        "how_to_find": "Reference aspect ratio in Manual D"
      },
      "code_reference": "ACCA Manual D",
      "zafto_links": [],
      "tags": ["aspect_ratio", "rectangular_duct", "friction", "4_to_1"],
      "verified": true
    },
    {
      "id": "DW-017",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "round_vs_rectangular",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "Which duct shape has the lowest friction loss for a given cross-sectional area?",
      "choices": {
        "a": "Rectangular",
        "b": "Square",
        "c": "Oval",
        "d": "Round"
      },
      "correct_answer": "d",
      "explanation": {
        "short": "Round duct has the lowest friction loss because it has the minimum perimeter for a given area.",
        "detailed": "Friction occurs at duct walls. Round duct has the smallest perimeter-to-area ratio, minimizing friction. For equal capacity: round < oval < square < rectangular (with high aspect ratio). Round is also stronger, easier to seal, and uses less material. Its main disadvantage is height requirement. Spiral round duct with gasketed fittings is the highest-performing option.",
        "how_to_find": "Reference duct shape comparison"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["round_duct", "friction", "efficiency", "shape"],
      "verified": true
    },
    {
      "id": "DW-018",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "register_throw",
      "code_articles": ["ACCA Manual T"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What does 'throw' refer to in supply register selection?",
      "choices": {
        "a": "CFM capacity of the register",
        "b": "Distance air travels before velocity drops to a specified terminal velocity",
        "c": "Noise rating",
        "d": "Mounting angle"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Throw is the horizontal distance supply air travels before velocity drops to terminal velocity (typically 50 FPM).",
        "detailed": "Supply registers must deliver air to the occupied zone without drafts. Throw is measured to a terminal velocity (usually 50 or 75 FPM). Proper throw reaches 75% of the distance to the opposite wall. Too short = poor mixing and hot/cold spots. Too long = drafty. Throw is affected by register type, outlet velocity, and ceiling height. Manual T covers register selection.",
        "how_to_find": "Reference ACCA Manual T"
      },
      "code_reference": "ACCA Manual T",
      "zafto_links": [],
      "tags": ["throw", "register", "terminal_velocity", "air_distribution"],
      "verified": true
    },
    {
      "id": "DW-019",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "register_spread",
      "code_articles": ["ACCA Manual T"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What does 'spread' refer to in supply air register performance?",
      "choices": {
        "a": "CFM range",
        "b": "Width of the air pattern perpendicular to throw direction",
        "c": "Temperature differential",
        "d": "Noise level variation"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Spread is the width of the air pattern perpendicular to the primary airflow direction.",
        "detailed": "Spread describes how wide the air pattern fans out from a register. Different register types have different spread characteristics: linear slot diffusers have narrow spread; 4-way ceiling diffusers have 360° spread. Spread combined with throw determines coverage pattern. Proper spread ensures air reaches all parts of the room without dead spots.",
        "how_to_find": "Reference Manual T register performance data"
      },
      "code_reference": "ACCA Manual T",
      "zafto_links": [],
      "tags": ["spread", "register", "air_pattern", "coverage"],
      "verified": true
    },
    {
      "id": "DW-020",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "cfm_formula",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "calculation",
      "difficulty": "medium",
      "time_estimate_seconds": 60,
      "question": "What is the airflow (CFM) through a 12-inch round duct at 800 FPM velocity?",
      "choices": {
        "a": "502 CFM",
        "b": "628 CFM",
        "c": "754 CFM",
        "d": "905 CFM"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "CFM = Area × Velocity. Area = π × (6/12)² = 0.785 sq ft. CFM = 0.785 × 800 = 628 CFM.",
        "detailed": "Calculate: (1) Convert diameter to feet: 12 in ÷ 12 = 1 ft; (2) Calculate area: π × r² = 3.14159 × 0.5² = 0.785 sq ft; (3) Multiply by velocity: 0.785 × 800 FPM = 628 CFM. This formula (Q = A × V) is fundamental to duct sizing. Memorize common duct areas or use a duct calculator.",
        "how_to_find": "Use CFM = Area × Velocity formula"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["cfm_calculation", "velocity", "area", "round_duct"],
      "verified": true
    },
    {
      "id": "DW-021",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "balancing_dampers",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What is the purpose of balancing dampers in a duct system?",
      "choices": {
        "a": "Fire protection",
        "b": "Adjust airflow to each branch for proper distribution",
        "c": "Filter the air",
        "d": "Reduce noise"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Balancing dampers allow adjustment of airflow to individual branches to achieve design CFM at each outlet.",
        "detailed": "Even well-designed systems may not deliver exact design CFM to each room due to installation variations. Balancing dampers (manual or automatic) in branch takeoffs allow field adjustment. During commissioning, a balancer measures CFM at each register and adjusts dampers until design values are achieved. Dampers should be accessible for future adjustment.",
        "how_to_find": "Reference air balancing procedures"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["balancing_damper", "airflow_adjustment", "commissioning", "distribution"],
      "verified": true
    },
    {
      "id": "DW-022",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "turning_vanes",
      "code_articles": ["SMACNA"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is the purpose of turning vanes in duct elbows?",
      "choices": {
        "a": "Increase airflow velocity",
        "b": "Reduce pressure drop and improve airflow uniformity through the turn",
        "c": "Filter debris",
        "d": "Increase duct strength"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Turning vanes guide airflow through elbows, reducing turbulence, pressure loss, and noise.",
        "detailed": "Sharp 90° elbows create turbulence and high pressure drop. Turning vanes (curved blades inside the elbow) redirect airflow smoothly around the turn. Benefits: reduced pressure drop (up to 50% less than square elbow without vanes), more uniform velocity profile exiting the elbow, reduced noise. Most effective in square/rectangular elbows; round elbows typically use long-radius turns instead.",
        "how_to_find": "Reference SMACNA fitting loss data"
      },
      "code_reference": "SMACNA",
      "zafto_links": [],
      "tags": ["turning_vanes", "elbow", "pressure_drop", "airflow"],
      "verified": true
    },
    {
      "id": "DW-023",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "elbow_radius",
      "code_articles": ["ACCA Manual D"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What centerline radius-to-diameter ratio is considered a 'long radius' elbow for round duct?",
      "choices": {
        "a": "0.5:1",
        "b": "1:1",
        "c": "1.5:1 or greater",
        "d": "3:1"
      },
      "correct_answer": "c",
      "explanation": {
        "short": "A long-radius elbow has centerline radius of 1.5 times the duct diameter or greater.",
        "detailed": "Elbow radius significantly affects pressure drop. Short radius (R/D < 1) has high losses; long radius (R/D ≥ 1.5) has much lower losses. For example, a 12-inch diameter duct with long-radius 90° elbow needs 18-inch centerline radius minimum. Manual D equivalent lengths: short radius 90° = 30 ft; long radius 90° = 10 ft. Always use long radius when space permits.",
        "how_to_find": "Reference elbow equivalent lengths in Manual D"
      },
      "code_reference": "ACCA Manual D",
      "zafto_links": [],
      "tags": ["elbow_radius", "long_radius", "r_to_d", "pressure_loss"],
      "verified": true
    },
    {
      "id": "DW-024",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "branch_takeoff",
      "code_articles": ["ACCA Manual D"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "Which type of branch takeoff fitting has the lowest pressure loss?",
      "choices": {
        "a": "90° straight tap",
        "b": "45° conical takeoff",
        "c": "Straight boot",
        "d": "90° elbow fitting"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "A 45° conical (angled) takeoff has lower pressure loss than a straight 90° tap.",
        "detailed": "Branch takeoffs remove air from trunk ducts. A straight 90° tap forces air to make an abrupt turn, creating turbulence. A conical or 45° takeoff gradually redirects air, reducing losses. Even better: use a radius takeoff or register boot with turning vanes. Manual D provides equivalent lengths: 90° tap = 35 ft; 45° conical = 10 ft typical.",
        "how_to_find": "Reference Manual D fitting equivalent lengths"
      },
      "code_reference": "ACCA Manual D",
      "zafto_links": [],
      "tags": ["branch_takeoff", "conical", "low_loss", "fitting"],
      "verified": true
    },
    {
      "id": "DW-025",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "transition_angle",
      "code_articles": ["SMACNA"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is the maximum recommended angle for a duct transition (reducer/enlarger)?",
      "choices": {
        "a": "10° per side",
        "b": "15° per side",
        "c": "30° per side",
        "d": "45° per side"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Maximum 15° per side (30° included angle) prevents flow separation and high pressure loss.",
        "detailed": "Abrupt size changes cause turbulence. Gradual transitions allow airflow to follow the duct walls. For reducers (supply) and enlargers (return/exhaust): keep each wall angle at or below 15° from centerline. Steeper angles cause separation, recirculation zones, and noise. If space is limited, use a lower-loss fitting like an offset box or add turning vanes.",
        "how_to_find": "Reference SMACNA transition guidelines"
      },
      "code_reference": "SMACNA",
      "zafto_links": [],
      "tags": ["transition", "reducer", "15_degree", "pressure_loss"],
      "verified": true
    },
    {
      "id": "DW-026",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "duct_support",
      "code_articles": ["SMACNA"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What is the maximum support spacing for horizontal round duct 12 inches in diameter?",
      "choices": {
        "a": "4 feet",
        "b": "8 feet",
        "c": "10 feet",
        "d": "12 feet"
      },
      "correct_answer": "c",
      "explanation": {
        "short": "SMACNA specifies maximum 10-foot support spacing for round duct 12 inches and larger.",
        "detailed": "Duct supports prevent sagging, joint separation, and damage. SMACNA guidelines: round duct up to 8 inches = 8 ft max spacing; 10 inches and larger = 10 ft max. Rectangular duct varies by size and gauge. Supports must not compress insulation or damage vapor barriers. Flexible duct requires more frequent support (4-5 ft max) to prevent sagging.",
        "how_to_find": "Reference SMACNA duct support tables"
      },
      "code_reference": "SMACNA",
      "zafto_links": [],
      "tags": ["duct_support", "hanger_spacing", "10_feet", "round_duct"],
      "verified": true
    },
    {
      "id": "DW-027",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "flex_support",
      "code_articles": ["IMC 2021"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What is the maximum support spacing for flexible duct?",
      "choices": {
        "a": "3 feet",
        "b": "5 feet",
        "c": "8 feet",
        "d": "10 feet"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Flexible duct must be supported at maximum 5-foot intervals per IMC.",
        "detailed": "Flex duct sags between supports, creating low spots that restrict airflow and collect condensation. IMC 603.6 requires support at intervals not exceeding 5 feet for horizontal runs. Supports should be at least 1.5 inches wide to avoid compressing the duct. Flex must be stretched taut with no more than 4% compression for proper airflow.",
        "how_to_find": "Reference IMC Section 603.6"
      },
      "code_reference": "IMC 2021 Section 603.6",
      "zafto_links": [],
      "tags": ["flex_duct", "support_spacing", "5_feet", "installation"],
      "verified": true
    },
    {
      "id": "DW-028",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "available_static",
      "code_articles": ["ACCA Manual D"],
      "code_tables": [],
      "type": "calculation",
      "difficulty": "hard",
      "time_estimate_seconds": 90,
      "question": "A furnace is rated for 0.5 in. w.c. TESP. The filter has 0.10 in. w.c. drop and coil has 0.15 in. w.c. drop. What static pressure is available for ductwork?",
      "choices": {
        "a": "0.50 in. w.c.",
        "b": "0.35 in. w.c.",
        "c": "0.25 in. w.c.",
        "d": "0.75 in. w.c."
      },
      "correct_answer": "c",
      "explanation": {
        "short": "Available for duct = TESP - Filter - Coil = 0.50 - 0.10 - 0.15 = 0.25 in. w.c.",
        "detailed": "Equipment is rated for Total External Static Pressure (TESP). All external accessories consume part of this budget: filter, coil, humidifier, dampers, etc. What remains is available for supply and return duct system. Calculate: 0.50 (rated) - 0.10 (filter) - 0.15 (coil) = 0.25 in. w.c. for ducts. This must be split between supply (typically 60%) and return (40%).",
        "how_to_find": "Subtract accessory losses from rated TESP"
      },
      "code_reference": "ACCA Manual D",
      "zafto_links": [],
      "tags": ["available_static", "pressure_budget", "tesp", "calculation"],
      "verified": true
    },
    {
      "id": "DW-029",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "critical_path",
      "code_articles": ["ACCA Manual D"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "hard",
      "time_estimate_seconds": 60,
      "question": "In duct design, what is the critical path?",
      "choices": {
        "a": "The shortest duct run",
        "b": "The duct run with highest total effective length (highest pressure drop)",
        "c": "The main trunk duct",
        "d": "The return air path"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "The critical path is the duct run with the highest total effective length, determining the system friction rate.",
        "detailed": "Manual D sizes ducts based on the critical (longest) path - the run from equipment to the furthest outlet with highest total equivalent length. This path requires the most pressure to deliver design CFM. Available static pressure divided by critical path length determines friction rate. All other paths are shorter and will receive adequate (or excess) airflow if the critical path is properly sized.",
        "how_to_find": "Reference critical path in Manual D methodology"
      },
      "code_reference": "ACCA Manual D",
      "zafto_links": [],
      "tags": ["critical_path", "longest_run", "friction_rate", "design"],
      "verified": true
    },
    {
      "id": "DW-030",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "duct_board",
      "code_articles": ["SMACNA"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is duct board made from?",
      "choices": {
        "a": "Sheet metal with insulation wrap",
        "b": "Rigid fiberglass with foil facing",
        "c": "Flexible plastic",
        "d": "Cement board"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Duct board is rigid fiberglass insulation with reinforced aluminum foil facing, formed into ducts.",
        "detailed": "Duct board is fabricated on-site from rigid fiberglass panels (typically R-4.2 to R-8). The exterior has reinforced aluminum foil facing that serves as vapor barrier and structural surface. Interior may be faced with film for cleanability or left fibrous. Advantages: built-in insulation, quiet, lightweight. Disadvantages: harder to seal, can harbor mold if wet, limited to low-pressure applications.",
        "how_to_find": "Reference duct board specifications"
      },
      "code_reference": "SMACNA",
      "zafto_links": [],
      "tags": ["duct_board", "fiberglass", "fabricated", "insulated"],
      "verified": true
    },
    {
      "id": "DW-031",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "smoke_damper",
      "code_articles": ["IMC 2021"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "hard",
      "time_estimate_seconds": 60,
      "question": "What is the difference between a fire damper and a smoke damper?",
      "choices": {
        "a": "They are the same",
        "b": "Fire dampers close on heat; smoke dampers close on smoke detection signal",
        "c": "Smoke dampers are only for exhaust systems",
        "d": "Fire dampers are motorized; smoke dampers are gravity"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Fire dampers close automatically on heat (fusible link); smoke dampers close on signal from smoke detector or fire alarm.",
        "detailed": "Fire dampers: close when fusible link (typically 165°F) melts, stopping fire spread through duct penetration. Self-contained, no wiring needed. Smoke dampers: motor-operated, close when signaled by smoke detector or building fire alarm to prevent smoke migration before fire reaches them. Many applications require combination fire/smoke dampers. IMC Chapter 6 specifies where each is required.",
        "how_to_find": "Reference IMC Sections 606 and 607"
      },
      "code_reference": "IMC 2021 Sections 606-607",
      "zafto_links": [],
      "tags": ["smoke_damper", "fire_damper", "fusible_link", "motorized"],
      "verified": true
    },
    {
      "id": "DW-032",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "grille_vs_register",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What is the difference between a grille and a register?",
      "choices": {
        "a": "No difference",
        "b": "A register has a damper; a grille does not",
        "c": "Grilles are for supply; registers are for return",
        "d": "Grilles are round; registers are rectangular"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "A register has a built-in damper for airflow control; a grille is simply a louvered cover with no damper.",
        "detailed": "Terminology: Grille = fixed louvers or perforated face, no flow control. Register = grille plus operable damper (opposed blade or single blade) for adjusting airflow. Diffuser = typically ceiling-mounted with radial air pattern. Supply outlets are usually registers for balancing ability. Return/exhaust may use grilles since no balancing is needed at the individual opening.",
        "how_to_find": "Reference HVAC terminology"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["grille", "register", "damper", "terminology"],
      "verified": true
    },
    {
      "id": "DW-033",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "free_area",
      "code_articles": ["ACCA Manual T"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What does 'free area' refer to for a register or grille?",
      "choices": {
        "a": "Overall dimensions",
        "b": "Open area through which air can actually flow",
        "c": "Mounting hole size",
        "d": "Duct connection size"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Free area is the actual open area available for airflow, excluding louvers, frame, and damper.",
        "detailed": "A 12x12 register has 144 sq in gross area, but louvers and frame block much of it. Free area is typically 60-80% of gross area depending on design. Airflow calculations must use free area, not overall size. Manufacturers publish free area data. Undersized free area causes high velocity, noise, and pressure drop. Return grilles typically need more free area than supply due to lower allowed velocity.",
        "how_to_find": "Reference manufacturer free area data"
      },
      "code_reference": "ACCA Manual T",
      "zafto_links": [],
      "tags": ["free_area", "register", "grille", "airflow"],
      "verified": true
    },
    {
      "id": "DW-034",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "nc_rating",
      "code_articles": ["ASHRAE"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "hard",
      "time_estimate_seconds": 60,
      "question": "What does NC rating measure for diffusers and grilles?",
      "choices": {
        "a": "Airflow capacity",
        "b": "Noise Criteria - the sound level generated at a given CFM",
        "c": "Pressure drop",
        "d": "Throw distance"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "NC (Noise Criteria) rating indicates the sound level a diffuser produces at specified airflow.",
        "detailed": "NC is a single-number rating of octave-band sound levels. Lower NC = quieter. Typical design targets: bedrooms NC-25 to NC-35; offices NC-35 to NC-40; commercial/retail NC-40 to NC-45. Manufacturers publish NC ratings vs. CFM. Exceeding rated CFM dramatically increases noise. Diffuser selection must consider both airflow capacity and acceptable noise level for the space.",
        "how_to_find": "Reference ASHRAE noise criteria guidelines"
      },
      "code_reference": "ASHRAE",
      "zafto_links": [],
      "tags": ["nc_rating", "noise_criteria", "diffuser", "sound_level"],
      "verified": true
    },
    {
      "id": "DW-035",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "filter_sizing",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is the typical recommended filter face velocity for standard pleated filters?",
      "choices": {
        "a": "200 FPM",
        "b": "300-400 FPM",
        "c": "600 FPM",
        "d": "800 FPM"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Standard pleated filters are typically sized for 300-400 FPM face velocity.",
        "detailed": "Filter face velocity affects pressure drop and efficiency. Higher velocity = higher pressure drop and potential filter bypass. Standard 1-2 inch pleated filters: 300-400 FPM. High-efficiency filters (MERV 13+): 250-300 FPM. Media air cleaners: 100-150 FPM. To calculate filter size needed: Area (sq ft) = CFM ÷ face velocity. A 1200 CFM system at 400 FPM needs 3 sq ft = 432 sq in filter area.",
        "how_to_find": "Reference filter sizing guidelines"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["filter", "face_velocity", "sizing", "pressure_drop"],
      "verified": true
    },
    {
      "id": "DW-036",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "merv_rating",
      "code_articles": ["ASHRAE 52.2"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What does MERV stand for in filter ratings?",
      "choices": {
        "a": "Maximum Efficiency Return Value",
        "b": "Minimum Efficiency Reporting Value",
        "c": "Measured Efficiency Rating Variance",
        "d": "Mechanical Efficiency Rating Verification"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "MERV is Minimum Efficiency Reporting Value - a standardized filter efficiency rating from 1-16.",
        "detailed": "MERV rates filter effectiveness at capturing particles of specific sizes per ASHRAE Standard 52.2. Scale is 1 (lowest) to 16 (highest for HVAC filters). MERV 8 = standard residential; MERV 11-13 = enhanced residential/commercial; MERV 14-16 = hospital/clean room. Higher MERV = more pressure drop; system must be designed for it. HEPA filters rate above MERV 16 on different scales.",
        "how_to_find": "Reference ASHRAE Standard 52.2"
      },
      "code_reference": "ASHRAE 52.2",
      "zafto_links": [],
      "tags": ["merv", "filter_rating", "efficiency", "ashrae"],
      "verified": true
    },
    {
      "id": "DW-037",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "return_location",
      "code_articles": ["ACCA Manual D"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "In a heating-dominated climate, where should return air grilles ideally be located?",
      "choices": {
        "a": "High on interior walls",
        "b": "Low on interior walls",
        "c": "On exterior walls only",
        "d": "In the ceiling"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Low returns work best for heating; they draw cool air from the floor level where it settles.",
        "detailed": "Hot air rises and stratifies at ceiling level; cold air settles to floor. Low returns pull the coldest air (floor level) to be reheated, improving comfort and efficiency. In cooling-dominated climates, high returns pull the warmest stratified air for cooling. Ideal systems have both high and low returns with seasonal changeover. Most homes compromise with central returns.",
        "how_to_find": "Reference return air location guidelines"
      },
      "code_reference": "ACCA Manual D",
      "zafto_links": [],
      "tags": ["return_location", "low_return", "heating", "stratification"],
      "verified": true
    },
    {
      "id": "DW-038",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "supply_location",
      "code_articles": ["ACCA Manual T"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "Why are supply registers often located on exterior walls or under windows?",
      "choices": {
        "a": "Easier to install",
        "b": "To counteract heat loss/gain at the building envelope",
        "c": "Code requirement only",
        "d": "Better aesthetics"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Perimeter supply offsets heat loss through walls/windows and prevents cold drafts from reaching occupants.",
        "detailed": "Windows and exterior walls are primary sources of heat loss (winter) and gain (summer). Perimeter supply outlets discharge conditioned air to counteract these loads before they affect room temperature. Floor registers under windows create an air curtain that prevents cold glass radiation from reaching occupants. High sidewall supplies on exterior walls achieve similar results. Interior outlets may cause comfort complaints.",
        "how_to_find": "Reference supply outlet placement in Manual T"
      },
      "code_reference": "ACCA Manual T",
      "zafto_links": [],
      "tags": ["supply_location", "perimeter", "windows", "comfort"],
      "verified": true
    },
    {
      "id": "DW-039",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "zoning",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What component is essential for a zoned duct system to control airflow to different areas?",
      "choices": {
        "a": "Multiple filters",
        "b": "Zone dampers",
        "c": "Larger ducts",
        "d": "Higher static pressure blower"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Zone dampers in branch ducts open/close to direct airflow to zones calling for conditioning.",
        "detailed": "Zoning divides a home into independently controlled areas. Zone dampers (motorized or pneumatic) install in ducts serving each zone. When a zone thermostat calls, its damper opens. A zone panel coordinates damper positions and equipment operation. Bypass dampers or variable-speed blowers handle excess static when zones close. Proper design prevents pressure and airflow problems.",
        "how_to_find": "Reference zoned system design"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["zoning", "zone_damper", "motorized", "control"],
      "verified": true
    },
    {
      "id": "DW-040",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "bypass_damper",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is the purpose of a bypass damper in a zoned duct system?",
      "choices": {
        "a": "Increase system capacity",
        "b": "Relieve excess static pressure when zones close",
        "c": "Filter bypass air",
        "d": "Control humidity"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Bypass dampers redirect excess airflow back to return when zone dampers close, preventing high static pressure.",
        "detailed": "When zones close, blower output has nowhere to go, causing high static pressure that reduces airflow, increases noise, and stresses equipment. A bypass damper connects supply to return plenum. When zone dampers close, bypass opens proportionally to maintain acceptable static. Some systems use variable-speed blowers instead, which reduce airflow as zones close, eliminating the need for bypass.",
        "how_to_find": "Reference zoning system bypass"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["bypass_damper", "zoning", "static_pressure", "relief"],
      "verified": true
    },
    {
      "id": "DW-041",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "pitot_tube",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What does a pitot tube measure when used in duct testing?",
      "choices": {
        "a": "Temperature only",
        "b": "Total and static pressure (to calculate velocity pressure)",
        "c": "Humidity",
        "d": "CO2 levels"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "A pitot tube measures total pressure and static pressure; the difference is velocity pressure.",
        "detailed": "A pitot-static tube has two ports: impact tip facing airflow (measures total pressure = static + velocity) and side holes (measure static pressure only). Connected to a manometer, the difference gives velocity pressure. Velocity = 4005 × √(VP). Traversing the duct with multiple readings and averaging calculates average velocity; multiply by area for CFM. Essential for air balancing.",
        "how_to_find": "Reference pitot tube measurement technique"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["pitot_tube", "velocity_pressure", "total_pressure", "measurement"],
      "verified": true
    },
    {
      "id": "DW-042",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "velocity_formula",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "calculation",
      "difficulty": "hard",
      "time_estimate_seconds": 90,
      "question": "If velocity pressure is 0.04 in. w.c., what is the air velocity?",
      "choices": {
        "a": "400 FPM",
        "b": "600 FPM",
        "c": "801 FPM",
        "d": "1000 FPM"
      },
      "correct_answer": "c",
      "explanation": {
        "short": "Velocity = 4005 × √VP = 4005 × √0.04 = 4005 × 0.2 = 801 FPM.",
        "detailed": "The velocity formula for standard air (70°F, 29.92 in. Hg) is V = 4005 × √VP, where VP is velocity pressure in inches w.c. Calculate: √0.04 = 0.2; 4005 × 0.2 = 801 FPM. This formula derives from Bernoulli's equation. For non-standard conditions (altitude, temperature), a density correction factor applies. Most residential/light commercial work uses standard conditions.",
        "how_to_find": "Use velocity formula V = 4005 × √VP"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["velocity", "velocity_pressure", "4005_formula", "calculation"],
      "verified": true
    },
    {
      "id": "DW-043",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "anemometer",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What instrument directly measures air velocity at a register or grille?",
      "choices": {
        "a": "Manometer",
        "b": "Velometer or rotating vane anemometer",
        "c": "Thermometer",
        "d": "Hygrometer"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "A velometer or rotating vane anemometer directly reads air velocity in FPM at outlets.",
        "detailed": "For measuring airflow at registers, anemometers are faster than pitot tube traverses. Rotating vane anemometers spin proportionally to velocity. Hot wire anemometers sense cooling of a heated element. Hood (capture) type anemometers measure total CFM from a register. Each has accuracy limitations. Traverse the entire register face and average for best results.",
        "how_to_find": "Reference air measurement instruments"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["anemometer", "velocity_measurement", "balancing", "instrument"],
      "verified": true
    },
    {
      "id": "DW-044",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "capture_hood",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is the advantage of using a flow capture hood for measuring register airflow?",
      "choices": {
        "a": "Lower cost",
        "b": "Directly reads total CFM without calculations",
        "c": "More accurate at high velocities",
        "d": "Measures temperature simultaneously"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "A capture hood directly displays CFM by capturing and measuring all air from the register.",
        "detailed": "Flow capture hoods cover the entire register face, capturing all airflow. A built-in velocity sensor and known hood area (or direct measurement grid) display CFM directly. No traversing or calculations needed. Faster than other methods for balancing. Accuracy depends on proper seal to ceiling/wall and correct hood size. Back pressure from the hood can slightly reduce actual flow; corrections may apply.",
        "how_to_find": "Reference flow hood measurement technique"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["capture_hood", "cfm_measurement", "balancing", "direct_reading"],
      "verified": true
    },
    {
      "id": "DW-045",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "duct_leakage_test",
      "code_articles": ["IECC"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What equipment is used to perform a duct leakage test?",
      "choices": {
        "a": "Pressure gauge only",
        "b": "Duct blaster (calibrated fan with pressure gauges)",
        "c": "Smoke generator",
        "d": "Infrared camera"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "A duct blaster is a calibrated fan that pressurizes ducts while measuring airflow needed to maintain test pressure.",
        "detailed": "Duct leakage testing per energy codes uses a duct blaster (or duct tester). The device seals to the duct system and pressurizes it to 25 Pa (0.1 in. w.c.). The calibrated fan measures how much airflow is required to maintain that pressure - this equals the leakage rate. Leakage is compared to code maximums (typically 4 CFM/100 sq ft). All registers are temporarily sealed during test.",
        "how_to_find": "Reference duct leakage testing procedures"
      },
      "code_reference": "IECC",
      "zafto_links": [],
      "tags": ["duct_blaster", "leakage_test", "25_pa", "equipment"],
      "verified": true
    },
    {
      "id": "DW-046",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "extended_plenum",
      "code_articles": ["ACCA Manual D"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is an extended plenum duct system?",
      "choices": {
        "a": "A system with oversized plenums only",
        "b": "A trunk that runs the length of the building at constant size with branches tapping off",
        "c": "A system with no trunk ducts",
        "d": "A high-velocity system"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Extended plenum systems have a constant-size main trunk with branch ducts tapping off along its length.",
        "detailed": "Extended plenum (also called constant-velocity or trunk-and-branch) systems run a single-size trunk from the equipment, with branches taking off at intervals. Simple to install but less efficient than reducing trunk systems because velocity and pressure distribution aren't optimized. Best used with short trunk runs. Reducing trunk systems reduce trunk size after each takeoff to maintain velocity.",
        "how_to_find": "Reference extended plenum design in Manual D"
      },
      "code_reference": "ACCA Manual D",
      "zafto_links": [],
      "tags": ["extended_plenum", "trunk_branch", "duct_layout", "design"],
      "verified": true
    },
    {
      "id": "DW-047",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "reducing_trunk",
      "code_articles": ["ACCA Manual D"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is the advantage of a reducing trunk duct system?",
      "choices": {
        "a": "Lower material cost",
        "b": "Maintains proper velocity as airflow decreases along the trunk",
        "c": "Easier installation",
        "d": "Requires no balancing"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Reducing trunk maintains proper velocity by decreasing trunk size as airflow decreases after each branch takeoff.",
        "detailed": "As air is removed by branch takeoffs, the remaining trunk flow decreases. If trunk size stays constant, velocity drops, causing poor air distribution to far outlets. A reducing trunk decreases in size after each takeoff to maintain design velocity. Better pressure distribution, quieter operation, and more even outlet airflow. Requires more fittings and careful design but performs better.",
        "how_to_find": "Reference reducing trunk design in Manual D"
      },
      "code_reference": "ACCA Manual D",
      "zafto_links": [],
      "tags": ["reducing_trunk", "velocity_maintenance", "duct_layout", "design"],
      "verified": true
    },
    {
      "id": "DW-048",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "radial_system",
      "code_articles": ["ACCA Manual D"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What characterizes a radial duct system?",
      "choices": {
        "a": "Individual runs from equipment to each outlet with no trunk",
        "b": "Multiple trunk ducts",
        "c": "Vertical risers only",
        "d": "High-velocity design"
      },
      "correct_answer": "a",
      "explanation": {
        "short": "Radial (spider or octopus) systems have individual ducts from a central plenum directly to each outlet.",
        "detailed": "Radial systems branch directly from the supply plenum to individual outlets without trunk ducts. Common in slab-on-grade homes with ducts in the slab or manufactured housing. Advantages: shorter total duct runs, simpler design, fewer fittings. Disadvantages: many connections at plenum, can be harder to balance, more total linear feet if outlets are distant. Often uses flex duct.",
        "how_to_find": "Reference radial duct system design"
      },
      "code_reference": "ACCA Manual D",
      "zafto_links": [],
      "tags": ["radial_system", "spider", "individual_runs", "layout"],
      "verified": true
    },
    {
      "id": "DW-049",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "high_velocity",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is a characteristic of high-velocity small duct systems?",
      "choices": {
        "a": "Large rectangular ducts",
        "b": "Small-diameter ducts (2-3 inch) with high velocity requiring special outlets",
        "c": "Lower static pressure than conventional",
        "d": "No blower required"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "High-velocity systems use small (2-3 inch) round ducts at high velocity with special sound-attenuating outlets.",
        "detailed": "High-velocity systems (Unico, SpacePak) operate at 1500-2500 FPM using small flexible tubes. Benefits: easy retrofit, fit through small spaces, high throw from outlets. Challenges: special equipment required, higher fan energy, special outlets needed for noise attenuation (without them, noise would be excessive). Static pressure requirements are much higher (1-2 in. w.c.).",
        "how_to_find": "Reference high-velocity duct system specifications"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["high_velocity", "small_duct", "unico", "spacepak"],
      "verified": true
    },
    {
      "id": "DW-050",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "equivalent_diameter",
      "code_articles": ["ACCA Manual D"],
      "code_tables": [],
      "type": "calculation",
      "difficulty": "hard",
      "time_estimate_seconds": 90,
      "question": "A 10x8 rectangular duct has an equivalent round diameter of approximately:",
      "choices": {
        "a": "8 inches",
        "b": "9 inches",
        "c": "10 inches",
        "d": "12 inches"
      },
      "correct_answer": "c",
      "explanation": {
        "short": "Equivalent diameter formula gives approximately 10 inches for a 10x8 rectangular duct.",
        "detailed": "Equivalent round diameter is the size of round duct with the same friction loss per unit length. Formula: De = 1.3 × (a×b)^0.625 / (a+b)^0.25, where a and b are rectangular dimensions. For 10x8: (80)^0.625 = 17.4; (18)^0.25 = 2.06; De = 1.3 × 17.4/2.06 = 11. Friction chart shows 10x8 rect ≈ 10-inch round. Equal area would give √(80/0.785) = 10.1 inches.",
        "how_to_find": "Use equivalent diameter tables or formula"
      },
      "code_reference": "ACCA Manual D",
      "zafto_links": [],
      "tags": ["equivalent_diameter", "rectangular", "round", "conversion"],
      "verified": true
    },
    {
      "id": "DW-051",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "pressure_class",
      "code_articles": ["SMACNA"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What pressure class is typical for residential duct systems?",
      "choices": {
        "a": "1/2-inch or 1-inch w.c.",
        "b": "3-inch w.c.",
        "c": "6-inch w.c.",
        "d": "10-inch w.c."
      },
      "correct_answer": "a",
      "explanation": {
        "short": "Residential systems typically operate at 1/2 to 1-inch w.c. (low pressure class).",
        "detailed": "SMACNA classifies ducts by operating pressure: low pressure (up to 2 in. w.c.), medium (2-6 in.), and high (6-10 in.). Residential is almost always low pressure, typically 0.5-1 in. w.c. TESP. Higher pressure classes require heavier gauge metal, more reinforcement, and better sealing. Commercial VAV systems may operate at 3-6 in. w.c.",
        "how_to_find": "Reference SMACNA pressure classifications"
      },
      "code_reference": "SMACNA",
      "zafto_links": [],
      "tags": ["pressure_class", "low_pressure", "residential", "smacna"],
      "verified": true
    },
    {
      "id": "DW-052",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "duct_liner",
      "code_articles": ["SMACNA"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is the primary purpose of internal duct liner?",
      "choices": {
        "a": "Increase airflow",
        "b": "Sound attenuation and thermal insulation",
        "c": "Fire protection only",
        "d": "Structural support"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Internal duct liner provides acoustic absorption to reduce noise and thermal insulation.",
        "detailed": "Duct liner (fiberglass or foam with facing) adheres to inner duct surfaces. Primary benefits: absorbs fan and air noise, provides R-value for thermal control. Common in commercial systems and near air handlers. Disadvantages: reduces effective duct area, can harbor mold/bacteria if wet, fibers may release into airstream. Faced liner and proper maintenance are essential.",
        "how_to_find": "Reference duct liner applications"
      },
      "code_reference": "SMACNA",
      "zafto_links": [],
      "tags": ["duct_liner", "sound_attenuation", "insulation", "internal"],
      "verified": true
    },
    {
      "id": "DW-053",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "silencer",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is a duct silencer used for?",
      "choices": {
        "a": "Increase static pressure",
        "b": "Reduce noise transmitted through ductwork",
        "c": "Balance airflow",
        "d": "Filter air"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Duct silencers reduce fan and air noise by passing air through sound-absorbing baffles.",
        "detailed": "Silencers (also called sound attenuators or sound traps) install in ductwork to reduce noise transmission. They contain acoustic baffles or absorptive media that dissipate sound energy. Used near air handlers, rooftop units, or before noise-sensitive spaces. They add pressure drop (typically 0.1-0.3 in. w.c.) that must be accounted for in design. Size based on CFM and required noise reduction.",
        "how_to_find": "Reference duct silencer specifications"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["silencer", "sound_attenuator", "noise_reduction", "ductwork"],
      "verified": true
    },
    {
      "id": "DW-054",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "flexible_connector",
      "code_articles": ["IMC 2021"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What is the purpose of a flexible duct connector at an air handler?",
      "choices": {
        "a": "Increase airflow",
        "b": "Isolate equipment vibration from the duct system",
        "c": "Filter air",
        "d": "Provide fire protection"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Flexible connectors isolate vibration from air handling equipment, preventing transmission through ductwork.",
        "detailed": "Air handlers, furnaces, and fans create vibration. Rigid duct connections transmit this vibration throughout the duct system, causing noise. Flexible connectors (canvas, neoprene, or other flexible material) at the equipment break the vibration path. IMC requires flexible connectors to be UL listed and to maintain duct pressure class. Keep them short (4-6 inches) to maintain aerodynamic performance.",
        "how_to_find": "Reference vibration isolation in ductwork"
      },
      "code_reference": "IMC 2021",
      "zafto_links": [],
      "tags": ["flexible_connector", "vibration_isolation", "air_handler", "noise"],
      "verified": true
    },
    {
      "id": "DW-055",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "double_wall",
      "code_articles": ["SMACNA"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is the advantage of double-wall duct construction?",
      "choices": {
        "a": "Lower cost",
        "b": "Smooth interior for low friction with external insulation for thermal and acoustic control",
        "c": "Easier fabrication",
        "d": "Less material required"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Double-wall duct has smooth inner liner and perforated outer shell with insulation between for acoustics and thermal performance.",
        "detailed": "Double-wall (or dual-wall) duct consists of: solid inner liner (low friction), insulation layer, and perforated outer shell (sound absorption). Benefits: smooth interior maintains low friction; insulation layer handles thermal; perforated outer with backing absorbs sound. Used in commercial buildings, hospitals, and critical spaces. More expensive but highest performance. Can also use solid outer shell with lined interior.",
        "how_to_find": "Reference double-wall duct specifications"
      },
      "code_reference": "SMACNA",
      "zafto_links": [],
      "tags": ["double_wall", "smooth_interior", "acoustic", "thermal"],
      "verified": true
    },
    {
      "id": "DW-056",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "kitchen_exhaust",
      "code_articles": ["IMC 2021"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What material is required for commercial kitchen exhaust duct construction?",
      "choices": {
        "a": "Any metal duct",
        "b": "Minimum 16-gauge steel or 18-gauge stainless, welded and liquid tight",
        "c": "Fiberglass duct board",
        "d": "Flexible duct"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Commercial kitchen exhaust requires minimum 16-gauge steel or 18-gauge stainless with welded liquid-tight joints.",
        "detailed": "IMC Chapter 5 (and IMC 507) requires grease ducts to be: minimum 16-gauge carbon steel or 18-gauge stainless; continuously welded liquid tight (no screws, rivets, or snap lock); sloped to drain; with cleanout access. This construction contains grease-laden vapors and withstands periodic high-temperature cleaning. Listed factory-built grease duct systems are alternatives.",
        "how_to_find": "Reference IMC Section 506"
      },
      "code_reference": "IMC 2021 Section 506",
      "zafto_links": [],
      "tags": ["kitchen_exhaust", "grease_duct", "welded", "16_gauge"],
      "verified": true
    },
    {
      "id": "DW-057",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "exhaust_duct_material",
      "code_articles": ["IMC 2021"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What duct material is typically required for dryer exhaust?",
      "choices": {
        "a": "Flexible vinyl",
        "b": "Rigid or semi-rigid metal",
        "c": "PVC",
        "d": "Fiberglass"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Dryer exhaust ducts must be rigid or semi-rigid metal to handle heat and resist lint accumulation.",
        "detailed": "IMC and IRC require dryer exhaust to be smooth-interior metal - galvanized steel, aluminum, or other approved metal. Flexible vinyl or plastic is prohibited (fire hazard). Corrugated metal flex may be used only for the final connection at the dryer (and limited to 8 ft equivalent length). Smooth metal resists lint buildup and reduces fire risk. Maximum length is 35 ft (with deductions for fittings).",
        "how_to_find": "Reference IMC Section 504"
      },
      "code_reference": "IMC 2021 Section 504",
      "zafto_links": [],
      "tags": ["dryer_exhaust", "metal_duct", "rigid", "lint"],
      "verified": true
    },
    {
      "id": "DW-058",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "dryer_duct_length",
      "code_articles": ["IMC 2021"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is the maximum developed length for a residential dryer exhaust duct?",
      "choices": {
        "a": "15 feet",
        "b": "25 feet",
        "c": "35 feet",
        "d": "50 feet"
      },
      "correct_answer": "c",
      "explanation": {
        "short": "Maximum dryer exhaust duct length is 35 feet, with deductions for each fitting.",
        "detailed": "IMC 504.6.4 limits dryer exhaust to 35 feet maximum developed length. Deduct for fittings: 45° elbow = 2.5 ft; 90° elbow = 5 ft. Example: 2 elbows (10 ft deduction) limits straight run to 25 ft. Longer runs require manufacturer's instructions for approved extended lengths with booster fans. Keep runs short and straight to reduce lint accumulation and fire hazard.",
        "how_to_find": "Reference IMC Section 504.6.4"
      },
      "code_reference": "IMC 2021 Section 504.6.4",
      "zafto_links": [],
      "tags": ["dryer_duct", "35_feet", "maximum_length", "deductions"],
      "verified": true
    },
    {
      "id": "DW-059",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "toilet_exhaust",
      "code_articles": ["IMC 2021"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What is the minimum exhaust rate for a residential bathroom without a window?",
      "choices": {
        "a": "25 CFM continuous or 50 CFM intermittent",
        "b": "50 CFM continuous or 100 CFM intermittent",
        "c": "75 CFM",
        "d": "100 CFM minimum"
      },
      "correct_answer": "a",
      "explanation": {
        "short": "Bathrooms require 25 CFM continuous or 50 CFM intermittent exhaust when no operable window is present.",
        "detailed": "IMC Table 403.3 and IRC specify minimum ventilation rates. Bathrooms without openable windows require mechanical exhaust: 25 CFM continuous OR 50 CFM intermittent (controlled by occupant). For continuous operation, many codes now require it. ASHRAE 62.2 has similar requirements. Commercial toilet rooms have higher requirements based on fixtures or floor area.",
        "how_to_find": "Reference IMC Table 403.3"
      },
      "code_reference": "IMC 2021 Table 403.3",
      "zafto_links": [],
      "tags": ["bathroom_exhaust", "50_cfm", "ventilation", "code"],
      "verified": true
    },
    {
      "id": "DW-060",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "termination_clearance",
      "code_articles": ["IMC 2021"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is the minimum clearance from an exhaust duct termination to an operable window?",
      "choices": {
        "a": "1 foot",
        "b": "3 feet",
        "c": "10 feet",
        "d": "No requirement"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Exhaust outlets must be at least 3 feet from any operable window, door, or air intake.",
        "detailed": "IMC Section 501.3.1 requires exhaust air outlets to terminate at least 3 feet from any openable window, door, outdoor air intake, or property line. This prevents contaminated exhaust from reentering the building. Higher hazard exhausts (kitchen, lab) may require greater distances. Also must be at least 10 feet from mechanical air intakes. Check local amendments.",
        "how_to_find": "Reference IMC Section 501.3.1"
      },
      "code_reference": "IMC 2021 Section 501.3.1",
      "zafto_links": [],
      "tags": ["exhaust_termination", "3_feet", "window_clearance", "code"],
      "verified": true
    },
    {
      "id": "DW-061",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "outdoor_air",
      "code_articles": ["IMC 2021"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "Per IMC, what is the minimum outdoor air requirement for a commercial office space?",
      "choices": {
        "a": "5 CFM per person",
        "b": "15-20 CFM per person",
        "c": "50 CFM per person",
        "d": "No minimum"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Commercial offices require approximately 17-20 CFM outdoor air per person per IMC/ASHRAE 62.1.",
        "detailed": "IMC Table 403.3 (based on ASHRAE 62.1) requires outdoor air based on occupancy type. For offices: approximately 5 CFM/person + 0.06 CFM/sq ft area rate, typically totaling 15-20 CFM/person. This ensures adequate dilution of CO2 and pollutants. The exact rate depends on space type, occupant density, and whether the space allows smoking. DOAS and ERV systems help meet requirements efficiently.",
        "how_to_find": "Reference IMC Table 403.3 or ASHRAE 62.1"
      },
      "code_reference": "IMC 2021 Table 403.3",
      "zafto_links": [],
      "tags": ["outdoor_air", "ventilation_rate", "ashrae_62.1", "commercial"],
      "verified": true
    },
    {
      "id": "DW-062",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "makeup_air",
      "code_articles": ["IMC 2021"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is makeup air in relation to exhaust systems?",
      "choices": {
        "a": "Conditioned recirculated air",
        "b": "Outdoor air introduced to replace air removed by exhaust",
        "c": "Filtered indoor air",
        "d": "Air from adjacent rooms"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Makeup air is outdoor air intentionally introduced to replace air being exhausted from the building.",
        "detailed": "Exhaust systems remove air from buildings. Without replacing it, negative pressure develops, causing backdrafting of combustion appliances, door operation problems, and reduced exhaust effectiveness. Makeup air systems intentionally introduce outdoor air (often tempered or conditioned) to maintain neutral or slight positive pressure. Commercial kitchens and large exhaust systems require dedicated makeup air.",
        "how_to_find": "Reference makeup air requirements in IMC"
      },
      "code_reference": "IMC 2021 Section 508",
      "zafto_links": [],
      "tags": ["makeup_air", "exhaust", "replacement_air", "pressure"],
      "verified": true
    },
    {
      "id": "DW-063",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "economizer",
      "code_articles": ["IECC"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "hard",
      "time_estimate_seconds": 60,
      "question": "What is an air-side economizer used for?",
      "choices": {
        "a": "Reduce heating costs only",
        "b": "Use outdoor air for free cooling when conditions permit",
        "c": "Increase humidity",
        "d": "Filter outdoor air"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Air-side economizers use cool outdoor air to reduce or eliminate mechanical cooling when outdoor conditions are favorable.",
        "detailed": "Economizers are damper systems that increase outdoor air intake when outdoor temperature/enthalpy is lower than return air. Instead of recirculating warm indoor air and using compressors to cool it, the system brings in cool outdoor air directly. Controls compare outdoor and return conditions, modulating dampers accordingly. Required by energy codes for commercial systems above certain tonnage. Significant energy savings in mild climates.",
        "how_to_find": "Reference economizer requirements in IECC"
      },
      "code_reference": "IECC",
      "zafto_links": [],
      "tags": ["economizer", "free_cooling", "outdoor_air", "energy_savings"],
      "verified": true
    },
    {
      "id": "DW-064",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "erv_hrv",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is the difference between an ERV and an HRV?",
      "choices": {
        "a": "ERV transfers only heat; HRV transfers heat and moisture",
        "b": "ERV transfers both heat and moisture; HRV transfers only sensible heat",
        "c": "They are identical",
        "d": "ERV is for commercial; HRV is for residential only"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "ERV (Energy Recovery Ventilator) transfers heat and moisture; HRV (Heat Recovery Ventilator) transfers only sensible heat.",
        "detailed": "Both exchange energy between exhaust and supply air streams. HRV: sensible (temperature) exchange only via metal plates. ERV: total energy (sensible + latent) exchange using permeable membrane that transfers moisture. Choose based on climate: humid climates benefit from ERV (moisture transfer reduces load); cold dry climates may prefer HRV (retain indoor moisture in winter).",
        "how_to_find": "Reference ERV vs HRV comparison"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["erv", "hrv", "heat_recovery", "ventilation"],
      "verified": true
    },
    {
      "id": "DW-065",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "duct_clearance",
      "code_articles": ["IMC 2021"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is the minimum clearance required between a duct and combustible material if the duct carries air above 250°F?",
      "choices": {
        "a": "Zero clearance",
        "b": "1 inch",
        "c": "6 inches",
        "d": "18 inches"
      },
      "correct_answer": "c",
      "explanation": {
        "short": "Ducts carrying air above 250°F require minimum 6-inch clearance from combustibles.",
        "detailed": "IMC Section 603.8 requires clearance from combustibles based on duct temperature. Air below 250°F: no clearance required (most HVAC). 250°F-450°F: 6-inch clearance. Above 450°F: 18-inch clearance. This applies primarily to industrial processes or heating system supply ducts near furnaces. Alternatively, approved shielding can reduce required clearances.",
        "how_to_find": "Reference IMC Section 603.8"
      },
      "code_reference": "IMC 2021 Section 603.8",
      "zafto_links": [],
      "tags": ["clearance", "combustible", "high_temperature", "6_inch"],
      "verified": true
    },
    {
      "id": "DW-066",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "access_door",
      "code_articles": ["IMC 2021"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "When are access doors required in duct systems?",
      "choices": {
        "a": "Never required",
        "b": "At fire/smoke dampers and at intervals for cleaning",
        "c": "Only at filters",
        "d": "Only in commercial systems"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Access doors are required at fire/smoke dampers for inspection/reset and at appropriate intervals for system cleaning.",
        "detailed": "IMC requires access to: fire and smoke dampers (for inspection, testing, and reset); internal equipment (coils, fans, dampers); and duct systems for cleaning. NADCA recommends access at 12-foot intervals in main ducts. Access doors must match duct pressure class and maintain integrity. Planning access during design prevents costly retrofits.",
        "how_to_find": "Reference IMC access requirements"
      },
      "code_reference": "IMC 2021",
      "zafto_links": [],
      "tags": ["access_door", "fire_damper", "cleaning", "inspection"],
      "verified": true
    },
    {
      "id": "DW-067",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "backdraft_damper",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What is the purpose of a backdraft damper on an exhaust duct?",
      "choices": {
        "a": "Increase airflow",
        "b": "Prevent reverse airflow when the exhaust fan is off",
        "c": "Filter air",
        "d": "Balance system"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Backdraft dampers prevent outdoor air from entering through the exhaust duct when the fan is not running.",
        "detailed": "Exhaust ducts penetrate the building envelope. Without backdraft dampers, wind pressure or stack effect can push outdoor air into the building when the fan is off, causing energy loss and comfort issues. Backdraft dampers (gravity or spring-loaded) open when the fan runs (airflow pressure) and close when airflow stops. Common on bath fans, dryer vents, and range hoods.",
        "how_to_find": "Reference backdraft damper applications"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["backdraft_damper", "exhaust", "reverse_flow", "prevention"],
      "verified": true
    },
    {
      "id": "DW-068",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "volume_damper",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What is the function of a volume damper in a duct?",
      "choices": {
        "a": "Fire protection",
        "b": "Adjust airflow volume to a branch or zone",
        "c": "Reduce noise",
        "d": "Filter air"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Volume dampers adjust airflow by creating a controlled restriction, used for balancing and zone control.",
        "detailed": "Volume dampers regulate airflow in duct branches. Types include: single blade (butterfly), opposed blade, parallel blade, and iris. Used for: initial air balancing (set once, lock in place), zone control (modulate with controls), and isolation (fully open/closed). Location should be accessible for adjustment. Single blade can cause turbulence; opposed blade provides more linear control.",
        "how_to_find": "Reference volume damper types and applications"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["volume_damper", "balancing", "airflow_control", "adjustment"],
      "verified": true
    },
    {
      "id": "DW-069",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "multizone",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "hard",
      "time_estimate_seconds": 60,
      "question": "What characterizes a multizone air handling system?",
      "choices": {
        "a": "Single duct to all zones",
        "b": "Mixing dampers at the AHU blend hot and cold air for each zone's supply duct",
        "c": "No temperature control",
        "d": "Electric reheat at each zone"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Multizone systems have hot and cold decks at the AHU with mixing dampers that blend air to each zone's required temperature.",
        "detailed": "True multizone systems have heating and cooling coils (hot deck and cold deck) at the air handler. Each zone has dedicated supply duct and mixing dampers that modulate to blend hot and cold air per zone thermostat. Not as efficient as VAV (mixing hot and cold wastes energy), but provides good zone control. Largely replaced by VAV in new construction but still found in existing buildings.",
        "how_to_find": "Reference multizone system operation"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["multizone", "hot_deck", "cold_deck", "mixing_dampers"],
      "verified": true
    },
    {
      "id": "DW-070",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "vav_box",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What does a VAV box control?",
      "choices": {
        "a": "Refrigerant flow",
        "b": "Airflow volume to a zone based on zone temperature",
        "c": "Water temperature",
        "d": "Fan speed only"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "VAV (Variable Air Volume) boxes modulate airflow to zones based on thermostat demand.",
        "detailed": "VAV systems supply a constant temperature but vary volume. VAV boxes (terminal units) contain a modulating damper controlled by zone thermostat. When the zone is satisfied, damper closes to minimum; when the zone needs conditioning, damper opens fully. Some VAV boxes include reheat coils for heating mode. VFD-controlled supply fan responds to overall duct static pressure. More energy-efficient than CAV systems.",
        "how_to_find": "Reference VAV system operation"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["vav", "variable_volume", "terminal_unit", "zone_control"],
      "verified": true
    },
    {
      "id": "DW-071",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "constant_volume",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What characterizes a constant air volume (CAV) system?",
      "choices": {
        "a": "Variable airflow, constant temperature",
        "b": "Constant airflow, variable supply temperature",
        "c": "No air movement",
        "d": "Variable everything"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "CAV systems maintain constant airflow volume while varying supply air temperature to meet load.",
        "detailed": "Constant Air Volume systems deliver the same CFM regardless of load. Temperature control is achieved by modulating heating/cooling at the air handler. Simple controls and ductwork but less efficient - moving design CFM even when load is low wastes fan energy. Most residential systems are CAV (cycling on/off). Commercial buildings prefer VAV for efficiency. Multi-zone CAV provides zone control.",
        "how_to_find": "Reference CAV vs VAV comparison"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["cav", "constant_volume", "variable_temperature", "system_type"],
      "verified": true
    },
    {
      "id": "DW-072",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "ductulator",
      "code_articles": ["ACCA Manual D"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What is a ductulator used for?",
      "choices": {
        "a": "Measuring static pressure",
        "b": "Quickly finding duct size based on CFM, friction, and velocity",
        "c": "Testing leakage",
        "d": "Cleaning ducts"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "A ductulator is a slide-rule calculator that quickly determines duct size from CFM, friction rate, and velocity.",
        "detailed": "Ductulators (or duct calculators) are circular slide rules with scales for CFM, duct size (round and rectangular equivalent), friction rate, and velocity. Align any two values to read the others. Available in manual and electronic versions. Faster than friction charts for field work. Still useful despite software because they work without power and show relationships between variables.",
        "how_to_find": "Reference ductulator usage"
      },
      "code_reference": "ACCA Manual D",
      "zafto_links": [],
      "tags": ["ductulator", "sizing_tool", "slide_rule", "field_tool"],
      "verified": true
    },
    {
      "id": "DW-073",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "supply_plenum",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What is the purpose of a supply plenum?",
      "choices": {
        "a": "Filter air",
        "b": "Distribute air from the air handler to multiple trunk ducts",
        "c": "Provide combustion air",
        "d": "Return air to equipment"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "A supply plenum is a large chamber that receives air handler output and distributes it to multiple supply trunk ducts.",
        "detailed": "Plenums are large boxes or chambers that serve as transition points. Supply plenum connects air handler discharge to main supply ducts; return plenum connects return ducts to air handler intake. Plenums allow velocity reduction and more uniform pressure distribution before air enters the duct system. Size them for low velocity (< 800 FPM) to minimize losses and noise.",
        "how_to_find": "Reference plenum design"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["supply_plenum", "distribution", "air_handler", "transition"],
      "verified": true
    },
    {
      "id": "DW-074",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "plennum_space",
      "code_articles": ["IMC 2021"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "When can a ceiling space be used as a return air plenum?",
      "choices": {
        "a": "Never",
        "b": "When constructed properly with plenum-rated materials and no prohibited spaces",
        "c": "In residential only",
        "d": "Only with fire dampers"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Ceiling plenums are permitted when materials have proper flame/smoke ratings and the space is separated from prohibited sources.",
        "detailed": "IMC allows ceiling spaces and raised floor spaces as return plenums if: all materials in the space are plenum-rated (low smoke, low flame spread per NFPA 90A); no prohibited spaces (bathrooms, kitchens, mechanical rooms) communicate with the plenum; and wiring is plenum-rated (CL2P, CL3P, CMP). This eliminates return ductwork cost. Common in commercial buildings with suspended ceilings.",
        "how_to_find": "Reference IMC Section 602"
      },
      "code_reference": "IMC 2021 Section 602",
      "zafto_links": [],
      "tags": ["ceiling_plenum", "return_air", "plenum_rated", "nfpa_90a"],
      "verified": true
    },
    {
      "id": "DW-075",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "underground_duct",
      "code_articles": ["IMC 2021"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "hard",
      "time_estimate_seconds": 60,
      "question": "What special requirements apply to underground duct systems?",
      "choices": {
        "a": "None - same as above ground",
        "b": "Must be watertight, corrosion-resistant, and have provisions for drainage and access",
        "c": "Cannot be used per code",
        "d": "Only for exhaust"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Underground ducts must be watertight, resist corrosion, slope to drain, and provide access for inspection and cleaning.",
        "detailed": "IMC Section 604 governs underground duct. Requirements: made from approved materials resistant to ground conditions (fiberglass, coated metal, or approved plastic); watertight joints sealed against groundwater; slope to low point with drain; access for inspection at every major change of direction or termination. Prevents water infiltration and mold. Common in slab-on-grade construction.",
        "how_to_find": "Reference IMC Section 604"
      },
      "code_reference": "IMC 2021 Section 604",
      "zafto_links": [],
      "tags": ["underground_duct", "watertight", "drainage", "access"],
      "verified": true
    },
    {
      "id": "DW-076",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "spiral_duct",
      "code_articles": ["SMACNA"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What are the advantages of spiral round duct over longitudinal seam duct?",
      "choices": {
        "a": "Lower cost only",
        "b": "Stronger, more airtight, and can use lighter gauge metal",
        "c": "Easier to fabricate on site",
        "d": "Higher friction"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Spiral duct is stronger (helical lock seam), more airtight, and requires lighter gauge metal than longitudinal seam.",
        "detailed": "Spiral duct has a continuous helical lock seam that adds strength (like corrugation). Benefits: use 24-26 gauge where snap lock would need 22-24; inherently airtight spiral seam reduces leakage; less likely to flex/oil-can; faster factory production. Disadvantage: must be factory-made (not field-fabricated), fittings require careful connection. Gasketed connections further reduce leakage.",
        "how_to_find": "Reference spiral duct specifications"
      },
      "code_reference": "SMACNA",
      "zafto_links": [],
      "tags": ["spiral_duct", "round", "strength", "airtight"],
      "verified": true
    },
    {
      "id": "DW-077",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "seam_types",
      "code_articles": ["SMACNA"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "Which duct seam type is generally the most airtight?",
      "choices": {
        "a": "Snap lock",
        "b": "Pittsburgh seam",
        "c": "Welded or spiral",
        "d": "Standing seam"
      },
      "correct_answer": "c",
      "explanation": {
        "short": "Welded seams and spiral lock seams are most airtight; mechanical seams require sealant.",
        "detailed": "Seam types ranked by inherent airtightness: welded (continuous, no gaps), spiral (helical lock with minimal gaps), Pittsburgh (folded and flattened, small gaps), snap lock (pressed together, moderate gaps), standing seam (upright fold, can gap). For typical HVAC, seal all seams with mastic or tape regardless of type to meet duct leakage requirements.",
        "how_to_find": "Reference SMACNA seam types"
      },
      "code_reference": "SMACNA",
      "zafto_links": [],
      "tags": ["seam_types", "welded", "spiral", "airtight"],
      "verified": true
    },
    {
      "id": "DW-078",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "duct_cleaning",
      "code_articles": ["NADCA"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "According to NADCA, what determines when duct cleaning is needed?",
      "choices": {
        "a": "Every 2 years regardless",
        "b": "Visual inspection showing debris, mold, or vermin; or after construction/water damage",
        "c": "Based on filter changes",
        "d": "Only when HVAC efficiency drops"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "NADCA recommends cleaning based on visual inspection findings: debris buildup, mold, vermin, or after events like construction or water damage.",
        "detailed": "NADCA (National Air Duct Cleaners Association) doesn't specify fixed intervals. Clean when: visible debris accumulation in ducts; mold growth visible or confirmed by testing; vermin infestation; after construction/renovation (especially without protecting ducts); after water damage; or occupant health complaints potentially related to IAQ. Routine cleaning without cause has minimal benefit.",
        "how_to_find": "Reference NADCA guidelines"
      },
      "code_reference": "NADCA",
      "zafto_links": [],
      "tags": ["duct_cleaning", "nadca", "visual_inspection", "when_needed"],
      "verified": true
    },
    {
      "id": "DW-079",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "condensation",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "scenario",
      "difficulty": "medium",
      "time_estimate_seconds": 60,
      "question": "Condensation is forming on the exterior of supply ducts in an attic. What is the MOST LIKELY cause?",
      "choices": {
        "a": "Supply air too warm",
        "b": "Insufficient insulation on cold supply ducts in humid attic air",
        "c": "Duct leakage",
        "d": "Dirty filter"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Cold supply ducts in humid unconditioned spaces will sweat if insulation is inadequate to keep exterior surface above dew point.",
        "detailed": "During cooling, supply ducts are cold (typically 55°F). Attic air can be hot and humid. If duct surface temperature drops below dew point of attic air, condensation forms. Solutions: increase insulation R-value (R-8 minimum per code, more in humid climates), ensure vapor barrier is continuous and sealed, and reduce attic humidity if possible. Dripping water damages ceilings and promotes mold.",
        "how_to_find": "Reference duct condensation prevention"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["condensation", "insulation", "attic", "dew_point"],
      "verified": true
    },
    {
      "id": "DW-080",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "vapor_barrier",
      "code_articles": ["SMACNA"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "Where should the vapor barrier be located on insulated supply ducts in cooling climates?",
      "choices": {
        "a": "On the inside (against the duct metal)",
        "b": "On the outside of the insulation",
        "c": "No vapor barrier needed",
        "d": "Between insulation layers"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Vapor barrier goes on the warm side (outside of insulation in cooling mode) to prevent moisture from reaching the cold duct surface.",
        "detailed": "Vapor barriers block moisture migration through insulation. For cold ducts in warm spaces (cooling mode), vapor barrier faces the warm (outdoor) side - outside of insulation. This prevents humid air from penetrating insulation and condensing on the cold duct. The barrier must be continuous; all joints and penetrations sealed. FSK (foil-scrim-kraft) facing on duct wrap provides vapor barrier.",
        "how_to_find": "Reference vapor barrier placement"
      },
      "code_reference": "SMACNA",
      "zafto_links": [],
      "tags": ["vapor_barrier", "insulation", "outside", "cooling"],
      "verified": true
    },
    {
      "id": "DW-081",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "delta_t",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "calculation",
      "difficulty": "medium",
      "time_estimate_seconds": 60,
      "question": "With 1200 CFM and a 20°F temperature rise across a furnace, what is the approximate heating output?",
      "choices": {
        "a": "24,000 BTU/hr",
        "b": "26,000 BTU/hr",
        "c": "48,000 BTU/hr",
        "d": "60,000 BTU/hr"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Sensible heat formula: BTU/hr = 1.08 × CFM × ΔT = 1.08 × 1200 × 20 = 25,920 BTU/hr ≈ 26,000.",
        "detailed": "The sensible heat equation for air is Q = 1.08 × CFM × ΔT, where Q is BTU/hr and ΔT is temperature change in °F. The constant 1.08 accounts for air density and specific heat at standard conditions. Calculate: 1.08 × 1200 × 20 = 25,920 BTU/hr, approximately 26,000. This formula is fundamental for HVAC calculations - verify airflow and temperature rise during commissioning.",
        "how_to_find": "Use sensible heat formula: Q = 1.08 × CFM × ΔT"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["sensible_heat", "calculation", "delta_t", "btu_output"],
      "verified": true
    },
    {
      "id": "DW-082",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "temperature_rise",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What is the typical temperature rise across a gas furnace?",
      "choices": {
        "a": "10-20°F",
        "b": "30-60°F",
        "c": "70-100°F",
        "d": "100-150°F"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Gas furnaces typically have a 30-60°F temperature rise, verified by manufacturer's specifications.",
        "detailed": "Temperature rise is measured from return air entering to supply air leaving the furnace. Each furnace has a rated rise range (e.g., 35-65°F) on the nameplate. Too low rise indicates excess airflow or low firing rate; too high indicates insufficient airflow. Measure with thermometers in supply and return plenums. Always verify against manufacturer's specifications.",
        "how_to_find": "Reference furnace nameplate temperature rise range"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["temperature_rise", "furnace", "30_60", "specification"],
      "verified": true
    },
    {
      "id": "DW-083",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "delta_t_cooling",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What is the typical temperature drop across an air conditioning evaporator?",
      "choices": {
        "a": "8-12°F",
        "b": "16-22°F",
        "c": "30-40°F",
        "d": "40-50°F"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "A/C systems typically produce 16-22°F temperature drop across the evaporator at 400 CFM/ton.",
        "detailed": "Air passing through a properly operating evaporator coil drops 16-22°F (sometimes specified as 18-20°F). Lower ΔT may indicate: high airflow, restricted refrigerant, low charge. Higher ΔT may indicate: low airflow, dirty filter/coil, oversized system. Measure in supply plenum and return plenum, not at distant registers which are affected by duct gains.",
        "how_to_find": "Reference evaporator temperature drop"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["temperature_drop", "evaporator", "cooling", "18_20"],
      "verified": true
    },
    {
      "id": "DW-084",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "duct_gains",
      "code_articles": ["ACCA Manual D"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "hard",
      "time_estimate_seconds": 60,
      "question": "What is the typical design allowance for heat gain through supply ducts in unconditioned spaces?",
      "choices": {
        "a": "0%",
        "b": "3-5% of sensible cooling load",
        "c": "10-15% of sensible cooling load",
        "d": "25% of sensible cooling load"
      },
      "correct_answer": "c",
      "explanation": {
        "short": "Design typically allows 10-15% additional capacity for duct gains when ducts pass through unconditioned spaces.",
        "detailed": "Even insulated ducts gain heat from hot attics or lose heat to cold spaces. Manual J load calculations include duct loss/gain factors, typically adding 10-15% to sensible load when ducts are in unconditioned spaces (varies by location and insulation level). Ducts in conditioned space have minimal loss. This factor sizes equipment to overcome duct losses and still deliver design conditions to rooms.",
        "how_to_find": "Reference duct gain factors in Manual J"
      },
      "code_reference": "ACCA Manual J",
      "zafto_links": [],
      "tags": ["duct_gains", "10_15_percent", "unconditioned_space", "load_factor"],
      "verified": true
    },
    {
      "id": "DW-085",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "static_high",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "scenario",
      "difficulty": "medium",
      "time_estimate_seconds": 60,
      "question": "A system has high external static pressure and low airflow. What is the MOST LIKELY cause?",
      "choices": {
        "a": "Duct system too large",
        "b": "Restrictive filter, undersized ducts, or closed dampers",
        "c": "Blower running too fast",
        "d": "Open dampers"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "High static with low airflow indicates restriction: dirty/restrictive filter, undersized ducts, collapsed flex, or closed dampers.",
        "detailed": "Static pressure is the blower pushing against resistance. High static means high resistance somewhere. Common causes: dirty filter (most common), undersized ducts, kinked/crushed flex duct, too many closed registers, dampers inadvertently closed, iced evaporator coil. Systematically check each possibility. Measure static pressure at multiple points to locate the restriction.",
        "how_to_find": "Reference high static pressure troubleshooting"
      },
      "code_reference": "HVAC Troubleshooting",
      "zafto_links": [],
      "tags": ["high_static", "low_airflow", "restriction", "troubleshooting"],
      "verified": true
    },
    {
      "id": "DW-086",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "static_split",
      "code_articles": ["ACCA Manual D"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "How is available static pressure typically split between supply and return systems?",
      "choices": {
        "a": "50% supply, 50% return",
        "b": "60% supply, 40% return",
        "c": "80% supply, 20% return",
        "d": "Equal to CFM ratio"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Manual D recommends approximately 60% of available static for supply system and 40% for return.",
        "detailed": "After deducting filter, coil, and accessory losses from equipment-rated TESP, the remaining pressure must be split between supply and return duct systems. Typical split: 60% supply, 40% return. Rationale: supply systems are usually longer and more complex with multiple outlets. Adjust based on actual design - long return runs may need more pressure allocation.",
        "how_to_find": "Reference Manual D static pressure budget"
      },
      "code_reference": "ACCA Manual D",
      "zafto_links": [],
      "tags": ["static_split", "60_40", "supply_return", "pressure_budget"],
      "verified": true
    },
    {
      "id": "DW-087",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "duct_sizing_calc",
      "code_articles": ["ACCA Manual D"],
      "code_tables": [],
      "type": "calculation",
      "difficulty": "hard",
      "time_estimate_seconds": 90,
      "question": "Available static for supply is 0.15 in. w.c. The longest supply run has 150 ft total effective length. What is the design friction rate?",
      "choices": {
        "a": "0.05 in. w.c./100 ft",
        "b": "0.10 in. w.c./100 ft",
        "c": "0.15 in. w.c./100 ft",
        "d": "0.20 in. w.c./100 ft"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Friction rate = Available static ÷ (Total effective length ÷ 100) = 0.15 ÷ 1.5 = 0.10 in. w.c./100 ft.",
        "detailed": "Manual D friction rate calculation: Divide available static by total effective length in hundreds of feet. TEL = 150 ft = 1.5 × 100 ft. Friction rate = 0.15 ÷ 1.5 = 0.10 in. w.c./100 ft. Use this friction rate with a friction chart or ductulator to size all supply ducts. All runs shorter than critical path will have lower actual friction rate (excess capacity).",
        "how_to_find": "Use friction rate formula"
      },
      "code_reference": "ACCA Manual D",
      "zafto_links": [],
      "tags": ["friction_rate", "calculation", "effective_length", "manual_d"],
      "verified": true
    },
    {
      "id": "DW-088",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "boot_fitting",
      "code_articles": ["SMACNA"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What is a register boot in duct systems?",
      "choices": {
        "a": "A filter housing",
        "b": "A transition fitting from round or rectangular duct to register/grille opening",
        "c": "A damper",
        "d": "A duct support"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "A boot is a sheet metal fitting that transitions from duct to the register or grille size and shape.",
        "detailed": "Boots (also called transition boots or register boxes) connect branch ducts to supply registers or return grilles. Common types: straight boot (duct directly below register), angled boot (duct offset from register), universal boot (multiple inlet options). Boots add pressure drop that must be accounted for in equivalent lengths. Quality boots have smooth transitions; poor boots cause turbulence and noise.",
        "how_to_find": "Reference register boot types"
      },
      "code_reference": "SMACNA",
      "zafto_links": [],
      "tags": ["boot", "register_boot", "transition", "fitting"],
      "verified": true
    },
    {
      "id": "DW-089",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "stack_head",
      "code_articles": ["SMACNA"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is a stack head or stack boot used for?",
      "choices": {
        "a": "Roof penetration only",
        "b": "Transitioning from a wall stack duct to a floor or ceiling register",
        "c": "Fire protection",
        "d": "Noise control"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Stack heads connect vertical wall stack ducts to horizontal registers in floors or ceilings.",
        "detailed": "Wall stacks are narrow rectangular ducts that run inside wall cavities (typically 3.5 inch deep for 2x4 walls). Stack heads (at top) and stack boots (at bottom) transition from the narrow rectangular stack to floor or ceiling register openings. This allows supply or return air routing through walls without visible ductwork. Common in multi-story homes.",
        "how_to_find": "Reference wall stack fittings"
      },
      "code_reference": "SMACNA",
      "zafto_links": [],
      "tags": ["stack_head", "wall_stack", "transition", "wall_cavity"],
      "verified": true
    },
    {
      "id": "DW-090",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "panned_return",
      "code_articles": ["IMC 2021"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is a panned joist return?",
      "choices": {
        "a": "A sheet metal return duct",
        "b": "A return air path created by enclosing floor joist cavities with sheet metal panning",
        "c": "A filter box",
        "d": "A sound attenuator"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Panned joist returns use sheet metal nailed to floor joists to create return air pathways using the joist cavity.",
        "detailed": "Panned returns enclose the bottom of floor joist bays with sheet metal, using the joist cavity as a return duct. Cost-effective but problematic: difficult to seal (leaky), can draw dusty/contaminated air from wall cavities, and may not meet current energy codes for duct leakage. Many jurisdictions now prohibit or limit panned returns. Sealed duct systems are preferred.",
        "how_to_find": "Reference panned return restrictions"
      },
      "code_reference": "IMC 2021",
      "zafto_links": [],
      "tags": ["panned_return", "joist_cavity", "building_cavity", "leakage"],
      "verified": true
    },
    {
      "id": "DW-091",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "duct_noise",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "scenario",
      "difficulty": "medium",
      "time_estimate_seconds": 60,
      "question": "A customer complains of whistling noise at one register. What is the MOST LIKELY cause?",
      "choices": {
        "a": "Refrigerant leak",
        "b": "High velocity through that register or restrictive grille",
        "c": "Motor bearing failure",
        "d": "Duct leakage"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Whistling at a single register usually indicates excessive velocity through that outlet or restriction at the grille.",
        "detailed": "Whistling noise is caused by high-velocity air passing through a restriction. At a single register: partially closed damper, undersized register for the CFM, or debris/obstruction in the boot. Solutions: open damper, increase register size, verify CFM is appropriate for register rating, or check for obstructions. If all registers whistle, the entire system may have high velocity or pressure.",
        "how_to_find": "Reference register noise troubleshooting"
      },
      "code_reference": "HVAC Troubleshooting",
      "zafto_links": [],
      "tags": ["whistling", "register_noise", "high_velocity", "restriction"],
      "verified": true
    },
    {
      "id": "DW-092",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "popping_noise",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "scenario",
      "difficulty": "medium",
      "time_estimate_seconds": 60,
      "question": "Loud popping or banging noises occur in ductwork when the system starts. What causes this?",
      "choices": {
        "a": "Loose motor mount",
        "b": "Thermal expansion/contraction of sheet metal or oil-canning",
        "c": "Refrigerant overcharge",
        "d": "Dirty filter"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Popping or banging is typically oil-canning - thin sheet metal flexing as pressure or temperature changes.",
        "detailed": "Oil-canning occurs when flat duct surfaces flex abruptly between two stable positions as pressure changes at startup/shutdown. Causes: ducts made from thin gauge metal; large flat surfaces without reinforcement; high pressure differential. Solutions: add cross-breaking or beading to stiffen flat panels; install tie rods; use heavier gauge metal. Temperature changes also cause expansion/contraction noise at joints.",
        "how_to_find": "Reference duct noise from oil-canning"
      },
      "code_reference": "HVAC Troubleshooting",
      "zafto_links": [],
      "tags": ["oil_canning", "popping", "thermal_expansion", "sheet_metal"],
      "verified": true
    },
    {
      "id": "DW-093",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "cross_break",
      "code_articles": ["SMACNA"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is the purpose of cross-breaking rectangular duct panels?",
      "choices": {
        "a": "Reduce leakage",
        "b": "Stiffen the panel to prevent oil-canning and noise",
        "c": "Increase airflow",
        "d": "Simplify installation"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Cross-breaking creates angled creases across duct panels to stiffen them and prevent flexing (oil-canning).",
        "detailed": "Flat sheet metal is flexible and prone to oil-canning (sudden popping between positions). Cross-breaking creates diagonal creases that add rigidity like a corrugation. Standard on larger rectangular ducts per SMACNA. Alternatives: beading (rolled ridges), tie rods between opposite sides. Duct fabrication machines typically include cross-breaking capabilities. Critical for quiet operation.",
        "how_to_find": "Reference SMACNA reinforcement requirements"
      },
      "code_reference": "SMACNA",
      "zafto_links": [],
      "tags": ["cross_breaking", "stiffening", "oil_canning", "noise_prevention"],
      "verified": true
    },
    {
      "id": "DW-094",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "airflow_measurement_duct",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "hard",
      "time_estimate_seconds": 60,
      "question": "When performing a pitot traverse, how many readings are typically required in a round duct?",
      "choices": {
        "a": "1 in the center",
        "b": "2-4 readings",
        "c": "Multiple readings at specified radii on at least 2 diameters (typically 20 points)",
        "d": "10 readings equally spaced"
      },
      "correct_answer": "c",
      "explanation": {
        "short": "Pitot traverses require multiple readings at specific radii on two or more perpendicular diameters, typically 20 or more points.",
        "detailed": "Air velocity varies across a duct cross-section (higher in center, lower near walls). A traverse samples multiple points and averages them. Log-Tchebycheff or equal-area methods specify exact positions. For round ducts, sample on two perpendicular diameters at points located at specific radii. Typically 10 points per diameter = 20 total. This gives accurate average velocity for CFM calculation.",
        "how_to_find": "Reference pitot traverse procedures"
      },
      "code_reference": "ASHRAE",
      "zafto_links": [],
      "tags": ["pitot_traverse", "multiple_readings", "velocity_profile", "measurement"],
      "verified": true
    },
    {
      "id": "DW-095",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "traverse_location",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "hard",
      "time_estimate_seconds": 60,
      "question": "What is the ideal location for a pitot tube traverse in a duct?",
      "choices": {
        "a": "Immediately after a fitting",
        "b": "At least 7.5 duct diameters downstream of a disturbance",
        "c": "At the register",
        "d": "Location doesn't matter"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Traverse should be 7.5 diameters downstream and 3 diameters upstream of any disturbance for uniform velocity profile.",
        "detailed": "Fittings (elbows, transitions, dampers) create non-uniform velocity profiles. Accurate traversing requires developed flow. Ideal: 7.5 diameters of straight duct downstream and 3 diameters upstream of the test location. If impossible, use correction factors or alternative methods. Fewer diameters means less accurate readings due to swirl and uneven velocity.",
        "how_to_find": "Reference traverse location requirements"
      },
      "code_reference": "ASHRAE",
      "zafto_links": [],
      "tags": ["traverse_location", "straight_duct", "7.5_diameters", "measurement"],
      "verified": true
    },
    {
      "id": "DW-096",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "system_effect",
      "code_articles": ["AMCA"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "hard",
      "time_estimate_seconds": 60,
      "question": "What is 'system effect' in fan performance?",
      "choices": {
        "a": "Normal fan operation",
        "b": "Additional pressure loss due to non-ideal inlet or outlet conditions",
        "c": "Fan curve performance",
        "d": "Motor efficiency"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "System effect is additional pressure loss beyond rated performance due to poor inlet/outlet connections that disrupt airflow.",
        "detailed": "Fans are rated with ideal inlet and outlet conditions. Real installations have elbows, transitions, or obstructions near fan connections that disrupt airflow. This causes additional pressure loss not shown on fan curves - the 'system effect.' AMCA publishes system effect factors. Poor installations can lose 10-30% of fan performance. Provide straight duct (2-3 diameters minimum) at fan connections when possible.",
        "how_to_find": "Reference AMCA system effect factors"
      },
      "code_reference": "AMCA",
      "zafto_links": [],
      "tags": ["system_effect", "fan_performance", "pressure_loss", "installation"],
      "verified": true
    },
    {
      "id": "DW-097",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "testing_adjusting_balancing",
      "code_articles": ["NEBB"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What does TAB stand for in HVAC commissioning?",
      "choices": {
        "a": "Temperature And Balance",
        "b": "Testing, Adjusting, and Balancing",
        "c": "Total Air Balance",
        "d": "Thermal Airflow Baseline"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "TAB is Testing, Adjusting, and Balancing - the process of verifying and optimizing HVAC system performance.",
        "detailed": "TAB is performed after installation to verify systems meet design intent. Testing: measure airflows, pressures, temperatures. Adjusting: set damper positions, fan speeds, control setpoints. Balancing: adjust airflows to achieve design CFM at each outlet. TAB is performed by certified technicians (NEBB, AABC, TABB). A TAB report documents all measurements and adjustments.",
        "how_to_find": "Reference NEBB TAB procedures"
      },
      "code_reference": "NEBB",
      "zafto_links": [],
      "tags": ["tab", "testing_adjusting_balancing", "commissioning", "nebb"],
      "verified": true
    },
    {
      "id": "DW-098",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "proportional_balancing",
      "code_articles": ["NEBB"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "hard",
      "time_estimate_seconds": 60,
      "question": "What is proportional balancing?",
      "choices": {
        "a": "Adjusting each outlet to exact design CFM",
        "b": "Adjusting outlets proportionally so percent of design is equal across all outlets",
        "c": "Balancing by temperature only",
        "d": "Using computer controls"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Proportional balancing adjusts all outlets to the same percentage of design airflow, even if total system airflow differs from design.",
        "detailed": "If total system airflow doesn't match design (common), proportional balancing adjusts each outlet to deliver the same percentage of its design CFM. Example: if total system is 90% of design, each outlet is adjusted to 90% of its design. This maintains relative distribution even when total airflow is off. The alternative (setting each outlet to exact design CFM) requires correcting total airflow first.",
        "how_to_find": "Reference NEBB balancing methodology"
      },
      "code_reference": "NEBB",
      "zafto_links": [],
      "tags": ["proportional_balancing", "percent_design", "tab", "methodology"],
      "verified": true
    },
    {
      "id": "DW-099",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "run_ratio",
      "code_articles": ["ACCA Manual D"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is the recommended maximum length for flexible duct runouts from trunk to register?",
      "choices": {
        "a": "5 feet",
        "b": "15-25 feet depending on design",
        "c": "50 feet",
        "d": "No limit"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Flex duct runs should typically be limited to 15-25 feet maximum, fully stretched, for residential systems.",
        "detailed": "While there's no absolute code limit, best practice limits flex duct runs to maintain performance. Flex duct has higher friction than metal, and long runs with bends add significant pressure drop. Manual D recommends keeping flex runs short and straight. Many designers limit to 15-25 feet. Exceeding this without accounting for it in design causes underperforming outlets. Always stretch flex taut.",
        "how_to_find": "Reference flex duct length guidelines"
      },
      "code_reference": "ACCA Manual D",
      "zafto_links": [],
      "tags": ["flex_duct_length", "maximum_run", "best_practice", "performance"],
      "verified": true
    },
    {
      "id": "DW-100",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "fitting_orientation",
      "code_articles": ["SMACNA"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "When installing a reducing trunk, the reduction should be on which side?",
      "choices": {
        "a": "Top only",
        "b": "Bottom only for gravity drainage",
        "c": "One side only to maintain bottom alignment for condensate drainage",
        "d": "All sides equally"
      },
      "correct_answer": "c",
      "explanation": {
        "short": "Reduce from top and one side to maintain bottom alignment for proper condensate drainage in cooling mode.",
        "detailed": "Supply ducts in cooling mode may have condensate form on interior surfaces. If the duct bottom maintains consistent elevation (no steps up), water drains toward the air handler for collection. Reducing from bottom creates low spots that pool water. Best practice: reduce from top and sides, keeping bottom flat. Similarly, transitions should have smooth bottom transitions.",
        "how_to_find": "Reference duct reduction best practices"
      },
      "code_reference": "SMACNA",
      "zafto_links": [],
      "tags": ["reduction", "bottom_alignment", "condensate", "orientation"],
      "verified": true
    },
    {
      "id": "DW-101",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "duct_connection",
      "code_articles": ["SMACNA"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What is the proper way to connect flex duct to a metal collar?",
      "choices": {
        "a": "Tape only",
        "b": "Slip over collar, mechanically fasten with clamp, then seal with mastic or approved tape",
        "c": "Friction fit only",
        "d": "Screw directly to collar"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Flex duct must slip over the collar at least 2 inches, be secured with a draw band or clamp, and sealed with mastic or UL 181B tape.",
        "detailed": "Proper flex duct connection: (1) Pull flex over collar minimum 2 inches; (2) Secure inner liner with draw band or clamp; (3) Extend outer vapor barrier/jacket over connection; (4) Secure outer jacket with second clamp; (5) Seal all connections with mastic or UL 181B-listed tape. This prevents pullout and air leakage.",
        "how_to_find": "Reference flex duct connection procedures"
      },
      "code_reference": "SMACNA",
      "zafto_links": [],
      "tags": ["flex_connection", "collar", "clamp", "sealing"],
      "verified": true
    },
    {
      "id": "DW-102",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "slip_drive",
      "code_articles": ["SMACNA"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is the purpose of S-slips and drive cleats in rectangular duct assembly?",
      "choices": {
        "a": "Insulation attachment",
        "b": "Connecting transverse joints between duct sections",
        "c": "Fire damper mounting",
        "d": "Register attachment"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "S-slips connect the long sides and drive cleats connect the short sides of rectangular duct transverse joints.",
        "detailed": "Rectangular duct sections are joined at transverse (across-duct) joints. S-slips slide into folded edges on both duct sections (long sides). Drive cleats fold over the remaining edges (short sides) and are hammered on. Together they create a mechanical joint that is then sealed. Standard for low-pressure residential and commercial duct.",
        "how_to_find": "Reference SMACNA duct joint types"
      },
      "code_reference": "SMACNA",
      "zafto_links": [],
      "tags": ["s_slip", "drive_cleat", "transverse_joint", "assembly"],
      "verified": true
    },
    {
      "id": "DW-103",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "flange_connection",
      "code_articles": ["SMACNA"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "When are flanged duct connections typically used?",
      "choices": {
        "a": "Residential only",
        "b": "Medium and high-pressure systems requiring more robust, serviceable connections",
        "c": "Flex duct only",
        "d": "Underground ducts"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Flanged (TDC, TDF) connections are used for medium/high-pressure systems where stronger, gasketed joints are needed.",
        "detailed": "Transverse Duct Connector (TDC) and Transverse Duct Flange (TDF) are formed flanges with bolt holes. Duct sections are gasketed and bolted together. Benefits: stronger than slip-and-drive; can be disassembled for service; gasketed for better sealing; required for higher pressure classes. Cost more but essential for 3+ in. w.c. systems. Common in commercial/industrial.",
        "how_to_find": "Reference SMACNA flange connections"
      },
      "code_reference": "SMACNA",
      "zafto_links": [],
      "tags": ["flanged", "tdc", "tdf", "bolted"],
      "verified": true
    },
    {
      "id": "DW-104",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "offset_fitting",
      "code_articles": ["ACCA Manual D"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is the most efficient way to offset a duct around an obstruction?",
      "choices": {
        "a": "Two 90° elbows",
        "b": "Two 45° elbows with straight section between",
        "c": "Flexible duct",
        "d": "Square offset box"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Two 45° elbows with a straight section create the lowest pressure drop offset.",
        "detailed": "Offsets must route around obstructions while minimizing loss. Options ranked by pressure drop: Two 45° elbows (lowest loss); two long-radius 90° elbows; square offset box with turning vanes; two short-radius 90° elbows (highest loss). A straight section between the elbows allows airflow to recover between turns. Avoid using flex as an offset - it's high friction and often sags.",
        "how_to_find": "Reference offset fitting options"
      },
      "code_reference": "ACCA Manual D",
      "zafto_links": [],
      "tags": ["offset", "45_elbows", "low_loss", "obstruction"],
      "verified": true
    },
    {
      "id": "DW-105",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "wye_fitting",
      "code_articles": ["SMACNA"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "When is a wye (Y) fitting preferred over a tee for duct branching?",
      "choices": {
        "a": "Never",
        "b": "When lower pressure loss is needed and space permits angled branches",
        "c": "Only for exhaust systems",
        "d": "Residential only"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Wye fittings have lower pressure loss than tees because airflow turns through a shallower angle.",
        "detailed": "Tees create 90° turns into branches; wyes use 30-45° angled branches. The shallower angle means less abrupt direction change and lower pressure loss. Wyes are preferred where space allows. However, they take more room than tees. Conical wyes are best. Bullhead tees (equal-size branches opposite each other) have very high losses and should be avoided.",
        "how_to_find": "Reference wye vs tee fitting losses"
      },
      "code_reference": "SMACNA",
      "zafto_links": [],
      "tags": ["wye", "tee", "low_loss", "branching"],
      "verified": true
    },
    {
      "id": "DW-106",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "bullhead_tee",
      "code_articles": ["ACCA Manual D"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "Why should bullhead tee fittings be avoided in duct design?",
      "choices": {
        "a": "They're too expensive",
        "b": "They cause high turbulence and pressure loss when airflow splits 180°",
        "c": "They don't fit standard ducts",
        "d": "Code prohibits them"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Bullhead tees force air to turn 90° in opposite directions, causing high turbulence and pressure loss.",
        "detailed": "A bullhead tee has one inlet and two outlets directly opposite each other (like a T on its side). Air entering the main must split and turn 90° both ways simultaneously, creating severe turbulence. Pressure drop is very high - often 50+ ft equivalent length. Better alternatives: supply from one end, or use a wye or diverging tee that maintains airflow direction before branching.",
        "how_to_find": "Reference bullhead tee in Manual D equivalent lengths"
      },
      "code_reference": "ACCA Manual D",
      "zafto_links": [],
      "tags": ["bullhead_tee", "avoid", "high_loss", "turbulence"],
      "verified": true
    },
    {
      "id": "DW-107",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "fire_wrap",
      "code_articles": ["IMC 2021"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "hard",
      "time_estimate_seconds": 60,
      "question": "When can fire-rated duct wrap be used instead of a fire damper?",
      "choices": {
        "a": "Never",
        "b": "When ducts pass through fire-rated assemblies but dampers are not required by code",
        "c": "Residential only",
        "d": "Only for exhaust"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Fire-rated wrap maintains fire rating of the duct penetration where dampers aren't required but fire rating must be preserved.",
        "detailed": "Some fire-rated assembly penetrations don't require dampers (per IMC exceptions) but still need fire-resistance continuity. Fire-rated duct wrap (mineral fiber enclosure) provides the required fire rating around the duct. It's an alternative to running duct through rated shaft or installing dampers. Must be installed per manufacturer's listing for the specific fire-rating duration.",
        "how_to_find": "Reference IMC Section 607 exceptions"
      },
      "code_reference": "IMC 2021 Section 607",
      "zafto_links": [],
      "tags": ["fire_wrap", "fire_damper_alternative", "penetration", "fire_rated"],
      "verified": true
    },
    {
      "id": "DW-108",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "corridor_duct",
      "code_articles": ["IMC 2021"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "hard",
      "time_estimate_seconds": 60,
      "question": "What restriction applies to ducts passing through corridors in commercial buildings?",
      "choices": {
        "a": "No restrictions",
        "b": "Must be enclosed or have smoke dampers at corridor boundaries",
        "c": "Must be flexible duct",
        "d": "Must be return only"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Ducts passing through corridors typically require enclosure or smoke/fire dampers to prevent corridor contamination.",
        "detailed": "Corridors are exit pathways requiring protection from smoke. Ducts passing through them (or drawing air from them) can spread smoke in fires. IMC and IBC require: (1) Ducts enclosed in rated construction, or (2) Smoke dampers at corridor boundaries, or (3) Smoke detection-controlled HVAC shutdown. Specifics depend on building type, corridor fire rating, and HVAC system design.",
        "how_to_find": "Reference IMC corridor requirements"
      },
      "code_reference": "IMC 2021",
      "zafto_links": [],
      "tags": ["corridor", "smoke_damper", "enclosure", "commercial"],
      "verified": true
    },
    {
      "id": "DW-109",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "kitchen_cfm",
      "code_articles": ["IMC 2021"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is the minimum intermittent exhaust rate for a residential kitchen?",
      "choices": {
        "a": "25 CFM",
        "b": "50 CFM",
        "c": "100 CFM",
        "d": "200 CFM"
      },
      "correct_answer": "c",
      "explanation": {
        "short": "Residential kitchens require minimum 100 CFM intermittent or 25 CFM continuous exhaust ventilation.",
        "detailed": "IMC Table 403.3 specifies kitchen ventilation: 100 CFM intermittent (controlled by occupant) or 25 CFM continuous. Range hoods typically meet this with 150-400+ CFM. Ductless recirculating hoods don't count as exhaust. ASHRAE 62.2 has similar requirements. Commercial kitchens have much higher requirements based on hood type and cooking equipment.",
        "how_to_find": "Reference IMC Table 403.3"
      },
      "code_reference": "IMC 2021 Table 403.3",
      "zafto_links": [],
      "tags": ["kitchen_exhaust", "100_cfm", "residential", "ventilation"],
      "verified": true
    },
    {
      "id": "DW-110",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "duct_in_slab",
      "code_articles": ["IMC 2021"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "hard",
      "time_estimate_seconds": 60,
      "question": "What is required when installing metal ducts in or under a concrete slab?",
      "choices": {
        "a": "No special requirements",
        "b": "Corrosion protection and drainage provisions",
        "c": "Must be rigid fiberglass only",
        "d": "Prohibited by code"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "In-slab metal ducts require corrosion-resistant coating and provisions for drainage and access.",
        "detailed": "Metal ducts in or below slabs are exposed to moisture and soil. IMC Section 604 requires: corrosion-resistant material or coating (galvanizing alone may not be sufficient - additional coating often needed); slope to drain to accessible low point; access for inspection at changes of direction. Alternative: factory-made products designed for below-grade installation.",
        "how_to_find": "Reference IMC Section 604"
      },
      "code_reference": "IMC 2021 Section 604",
      "zafto_links": [],
      "tags": ["in_slab", "corrosion", "drainage", "below_grade"],
      "verified": true
    },
    {
      "id": "DW-111",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "acoustic_lining",
      "code_articles": ["SMACNA"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is the typical thickness of acoustical duct liner?",
      "choices": {
        "a": "1/4 inch",
        "b": "1/2 to 2 inches",
        "c": "4 inches",
        "d": "6 inches"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Acoustical duct liner is typically 1/2 to 2 inches thick depending on noise reduction requirements.",
        "detailed": "Thicker liner = more sound absorption, especially at low frequencies. Common thicknesses: 1/2 inch (minimum practical); 1 inch (typical commercial); 2 inches (high attenuation needs). Thicker liner reduces duct area (account in sizing) and adds cost. Liner must be secured to duct and have appropriate facing to prevent fiber release. Select thickness based on NC requirements.",
        "how_to_find": "Reference acoustical liner specifications"
      },
      "code_reference": "SMACNA",
      "zafto_links": [],
      "tags": ["acoustic_liner", "thickness", "sound_absorption", "1_inch"],
      "verified": true
    },
    {
      "id": "DW-112",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "duct_velocity_commercial",
      "code_articles": ["ASHRAE"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is the maximum recommended main duct velocity for commercial systems with NC-35 requirement?",
      "choices": {
        "a": "700 FPM",
        "b": "1200 FPM",
        "c": "2000 FPM",
        "d": "3000 FPM"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "For NC-35 (typical office), main duct velocity should not exceed approximately 1200-1500 FPM.",
        "detailed": "Velocity recommendations depend on acoustic requirements. Lower NC targets require lower velocities. Typical guidelines for main ducts: NC-25 (studios): 600-800 FPM; NC-35 (offices): 1000-1500 FPM; NC-45 (retail): 1500-2000 FPM. Branch ducts near outlets should be lower. Always check specific project requirements and equipment manufacturer data.",
        "how_to_find": "Reference ASHRAE noise design guidelines"
      },
      "code_reference": "ASHRAE",
      "zafto_links": [],
      "tags": ["commercial_velocity", "nc_35", "noise", "main_duct"],
      "verified": true
    },
    {
      "id": "DW-113",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "exhaust_fan_sizing",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "calculation",
      "difficulty": "medium",
      "time_estimate_seconds": 60,
      "question": "A 100 sq ft bathroom requires 1 CFM per sq ft exhaust. What minimum fan size is needed?",
      "choices": {
        "a": "50 CFM",
        "b": "80 CFM",
        "c": "100 CFM",
        "d": "150 CFM"
      },
      "correct_answer": "c",
      "explanation": {
        "short": "100 sq ft × 1 CFM/sq ft = 100 CFM minimum.",
        "detailed": "Some codes use CFM per square foot for bathroom sizing (in addition to or instead of fixture-based minimums). Calculation: 100 sq ft × 1 CFM/sq ft = 100 CFM. This also meets the 50 CFM intermittent minimum for bathrooms. Select a fan with rated CFM at the expected static pressure (duct length affects this). Fans are often rated at 0.1 in. w.c. but may deliver less with longer ducts.",
        "how_to_find": "Calculate CFM = Area × Rate"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["exhaust_sizing", "cfm_per_sqft", "bathroom", "calculation"],
      "verified": true
    },
    {
      "id": "DW-114",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "common_exhaust",
      "code_articles": ["IMC 2021"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "Can multiple bathroom exhaust fans connect to a common exhaust duct?",
      "choices": {
        "a": "Never",
        "b": "Yes, with backdraft dampers on each branch and proper sizing",
        "c": "Only with continuous operation",
        "d": "Residential only"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Multiple exhaust fans can share a duct if each has backdraft dampers and the common duct is sized for total airflow.",
        "detailed": "IMC allows combining exhaust from similar sources (multiple bathrooms) into a common duct. Requirements: backdraft dampers on each branch to prevent air from entering inactive exhaust paths; common duct sized for total connected CFM; each fan maintains rated performance. An alternative is a central exhaust fan with branches to multiple bathrooms.",
        "how_to_find": "Reference IMC exhaust system requirements"
      },
      "code_reference": "IMC 2021",
      "zafto_links": [],
      "tags": ["common_exhaust", "backdraft_damper", "multiple_fans", "bathroom"],
      "verified": true
    },
    {
      "id": "DW-115",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "inline_fan",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What is an advantage of an inline exhaust fan versus a ceiling-mounted fan?",
      "choices": {
        "a": "Lower cost",
        "b": "Quieter operation in the room because fan is located remotely in duct",
        "c": "No ductwork needed",
        "d": "Higher CFM capacity"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Inline fans install in the duct away from the room, so fan noise is remote and the room is quieter.",
        "detailed": "Inline (remote) fans mount in the attic or other location away from the occupied space. Only the grille is in the room. Benefits: quieter operation in the room; can serve multiple grilles; higher CFM options available. Drawbacks: harder to access for service; must be supported properly; duct on both inlet and outlet.",
        "how_to_find": "Reference inline fan applications"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["inline_fan", "remote", "quiet", "exhaust"],
      "verified": true
    },
    {
      "id": "DW-116",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "fan_curve",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What does a fan curve show?",
      "choices": {
        "a": "Motor wiring diagram",
        "b": "Relationship between airflow (CFM) and static pressure",
        "c": "Temperature versus time",
        "d": "Noise level only"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "A fan curve graphs airflow (CFM) on the X-axis against static pressure on the Y-axis, showing fan performance.",
        "detailed": "Fan performance curves show how airflow decreases as static pressure (resistance) increases. At zero static pressure, fan delivers maximum CFM. At shutoff (maximum static), flow is zero. Operating point is where the fan curve intersects the system curve. Fan selection matches the curve to design CFM and static pressure. Also shows brake horsepower and efficiency at various operating points.",
        "how_to_find": "Reference fan selection and curves"
      },
      "code_reference": "AMCA",
      "zafto_links": [],
      "tags": ["fan_curve", "cfm", "static_pressure", "performance"],
      "verified": true
    },
    {
      "id": "DW-117",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "system_curve",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "hard",
      "time_estimate_seconds": 60,
      "question": "What is the relationship between airflow and pressure drop in a duct system (system curve)?",
      "choices": {
        "a": "Linear - double CFM doubles pressure drop",
        "b": "Squared - double CFM quadruples pressure drop",
        "c": "Inverse - higher CFM means lower pressure drop",
        "d": "No relationship"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Pressure drop varies with the square of airflow - doubling CFM quadruples pressure drop.",
        "detailed": "The fan law relationship: ΔP is proportional to CFM². A system with 0.5 in. w.c. at 1000 CFM would have 2.0 in. w.c. at 2000 CFM (4× pressure). This parabolic relationship is the system curve. When plotted against a fan curve, the intersection is the operating point. Changing system resistance (filter loading, damper position) shifts the system curve, changing the operating point.",
        "how_to_find": "Reference fan laws and system curves"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["system_curve", "fan_law", "squared_relationship", "pressure"],
      "verified": true
    },
    {
      "id": "DW-118",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "fan_law_speed",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "calculation",
      "difficulty": "hard",
      "time_estimate_seconds": 90,
      "question": "A fan delivers 1000 CFM at 1000 RPM. What CFM will it deliver at 1200 RPM?",
      "choices": {
        "a": "1000 CFM",
        "b": "1100 CFM",
        "c": "1200 CFM",
        "d": "1440 CFM"
      },
      "correct_answer": "c",
      "explanation": {
        "short": "CFM varies directly with RPM: CFM₂ = CFM₁ × (RPM₂/RPM₁) = 1000 × (1200/1000) = 1200 CFM.",
        "detailed": "Fan Laws describe relationships: (1) CFM varies directly with speed - CFM₂/CFM₁ = RPM₂/RPM₁; (2) Pressure varies with speed squared; (3) Power varies with speed cubed. Calculate: 1000 × (1200/1000) = 1000 × 1.2 = 1200 CFM. Note: pressure would increase to (1.2)² = 1.44× and power to (1.2)³ = 1.73× original.",
        "how_to_find": "Use fan law: CFM₂ = CFM₁ × (RPM₂/RPM₁)"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["fan_law", "rpm", "cfm", "calculation"],
      "verified": true
    },
    {
      "id": "DW-119",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "fan_types",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "Which fan type is most common for HVAC air handling applications?",
      "choices": {
        "a": "Propeller fan",
        "b": "Forward-curved centrifugal fan",
        "c": "Axial vane fan",
        "d": "Regenerative blower"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Forward-curved centrifugal (squirrel cage) fans are most common in HVAC for their quiet operation and broad operating range.",
        "detailed": "Fan types by application: Forward-curved centrifugal = most common for HVAC, quiet, efficient at moderate pressure; Backward-inclined centrifugal = higher efficiency, non-overloading, used in large systems; Propeller = low pressure, high volume (cooling towers, condensers); Vaneaxial = compact, high pressure/volume (commercial/industrial). Forward-curved is the 'squirrel cage' blower in most residential equipment.",
        "how_to_find": "Reference fan types and applications"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["fan_types", "forward_curved", "centrifugal", "squirrel_cage"],
      "verified": true
    },
    {
      "id": "DW-120",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "ecm_motor",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is an ECM blower motor?",
      "choices": {
        "a": "Emergency control motor",
        "b": "Electronically commutated motor - a high-efficiency variable-speed DC motor",
        "c": "External combustion motor",
        "d": "Economy mode motor"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "ECM (Electronically Commutated Motor) is a brushless DC motor with built-in electronics for variable speed and high efficiency.",
        "detailed": "ECM motors use permanent magnets and electronic commutation instead of brushes. Benefits: 70%+ efficiency (vs 40-60% for PSC motors); variable speed capability; maintains CFM as filter loads; quieter at low speeds. The motor controller constantly adjusts to maintain programmed airflow. Standard in high-efficiency equipment. Costs more but saves energy over system life.",
        "how_to_find": "Reference ECM motor technology"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["ecm", "variable_speed", "high_efficiency", "motor"],
      "verified": true
    },
    {
      "id": "DW-121",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "duct_area_calc",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "calculation",
      "difficulty": "easy",
      "time_estimate_seconds": 45,
      "question": "What is the cross-sectional area of a 10-inch round duct?",
      "choices": {
        "a": "31.4 sq in",
        "b": "78.5 sq in",
        "c": "100 sq in",
        "d": "314 sq in"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Area = π × r² = 3.14 × 5² = 78.5 sq in.",
        "detailed": "For circular ducts: Area = π × radius². Diameter = 10 in, so radius = 5 in. Area = 3.14159 × 5² = 3.14159 × 25 = 78.5 sq in. To convert to square feet: 78.5 ÷ 144 = 0.545 sq ft. This area is used with velocity to calculate CFM: CFM = Area (sq ft) × Velocity (FPM).",
        "how_to_find": "Use area formula: π × r²"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["area_calculation", "round_duct", "pi_r_squared", "geometry"],
      "verified": true
    },
    {
      "id": "DW-122",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "rectangular_area",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "calculation",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What is the cross-sectional area of a 12×8 inch rectangular duct?",
      "choices": {
        "a": "20 sq in",
        "b": "48 sq in",
        "c": "96 sq in",
        "d": "144 sq in"
      },
      "correct_answer": "c",
      "explanation": {
        "short": "Area = Width × Height = 12 × 8 = 96 sq in.",
        "detailed": "For rectangular ducts: Area = Width × Height. 12 × 8 = 96 sq in. Convert to sq ft: 96 ÷ 144 = 0.667 sq ft. This area, combined with velocity, gives CFM. Note that equivalent round diameter would be approximately 11 inches (not the average of dimensions).",
        "how_to_find": "Calculate Width × Height"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["area_calculation", "rectangular", "geometry", "basic_math"],
      "verified": true
    },
    {
      "id": "DW-123",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "room_cfm",
      "code_articles": ["ACCA Manual D"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "How is required CFM for each room determined in residential design?",
      "choices": {
        "a": "Room square footage only",
        "b": "From Manual J room-by-room load calculations",
        "c": "Standard 50 CFM per room",
        "d": "Based on window count"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Room CFM is derived from Manual J heating and cooling loads divided by system supply air temperature differential.",
        "detailed": "Manual D determines room CFM from Manual J loads. Process: (1) Manual J calculates BTU load for each room; (2) Divide room load by system temperature difference and heat constant (1.08) to get CFM. Example: 3000 BTU/hr cooling ÷ (1.08 × 20°F ΔT) = 139 CFM. Room CFM values then drive duct and register sizing. Don't use rules of thumb - calculate actual loads.",
        "how_to_find": "Reference Manual D room airflow calculation"
      },
      "code_reference": "ACCA Manual D",
      "zafto_links": [],
      "tags": ["room_cfm", "manual_j", "load_calculation", "airflow"],
      "verified": true
    },
    {
      "id": "DW-124",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "thermal_break",
      "code_articles": ["IECC"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is a thermal break in duct installation?",
      "choices": {
        "a": "An electrical disconnect",
        "b": "Insulation or isolation to prevent thermal bridging through supports or penetrations",
        "c": "A temperature sensor",
        "d": "A damper"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Thermal breaks prevent conductive heat transfer through duct supports or envelope penetrations.",
        "detailed": "Metal duct supports passing through insulation create thermal bridges - pathways for heat to bypass insulation. Thermal breaks (insulating materials between duct and support, or non-metallic supports) prevent this. Also important at envelope penetrations - duct insulation must be continuous through the penetration. Thermal bridging reduces effective R-value and can cause condensation.",
        "how_to_find": "Reference thermal break requirements"
      },
      "code_reference": "IECC",
      "zafto_links": [],
      "tags": ["thermal_break", "bridging", "insulation", "supports"],
      "verified": true
    },
    {
      "id": "DW-125",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "duct_location",
      "code_articles": ["ACCA Manual D"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "Where is the most efficient location for duct systems?",
      "choices": {
        "a": "Attic",
        "b": "Crawlspace",
        "c": "Within the conditioned building envelope",
        "d": "Underground"
      },
      "correct_answer": "c",
      "explanation": {
        "short": "Ducts inside conditioned space have minimal thermal losses and don't require as much insulation.",
        "detailed": "Ducts in conditioned space (interior walls, dropped ceilings, conditioned basements) have minimal temperature difference from surrounding air, so losses are minimal. Ducts in unconditioned spaces (attics, vented crawlspaces) can lose 10-30% of capacity to duct gains. Modern building science encourages bringing ducts inside the envelope - basement ducts, interior chase-ways, or conditioned attics.",
        "how_to_find": "Reference duct location efficiency"
      },
      "code_reference": "ACCA Manual D",
      "zafto_links": [],
      "tags": ["duct_location", "conditioned_space", "efficiency", "losses"],
      "verified": true
    },
    {
      "id": "DW-126",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "register_sizing",
      "code_articles": ["ACCA Manual T"],
      "code_tables": [],
      "type": "scenario",
      "difficulty": "medium",
      "time_estimate_seconds": 60,
      "question": "A room requires 150 CFM. A 6×12 register is rated for 125 CFM at 0.03 in. w.c. Is this register adequate?",
      "choices": {
        "a": "Yes, close enough",
        "b": "No, it's undersized and will be noisy or restrictive",
        "c": "Yes, registers always have extra capacity",
        "d": "Cannot determine"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "The register is undersized. At 150 CFM it will exceed rated velocity, causing noise and high pressure drop.",
        "detailed": "Registers should be sized so required CFM is at or below rated capacity at acceptable NC. A register rated 125 CFM would need to pass 150 CFM (120% of rating), meaning velocity 20% higher than rated. This increases noise (potentially above acceptable NC) and pressure drop. Select a larger register or add a second register to serve the room properly.",
        "how_to_find": "Compare required CFM to register ratings"
      },
      "code_reference": "ACCA Manual T",
      "zafto_links": [],
      "tags": ["register_sizing", "cfm_rating", "undersized", "noise"],
      "verified": true
    },
    {
      "id": "DW-127",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "adjustable_elbow",
      "code_articles": ["SMACNA"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What is an adjustable elbow used for?",
      "choices": {
        "a": "Balancing only",
        "b": "Field adjustment of angle when exact routing isn't known during fabrication",
        "c": "Fire damper alternative",
        "d": "Sound attenuation"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Adjustable elbows can be set to various angles in the field, accommodating unknown or variable routing conditions.",
        "detailed": "Adjustable (also called field-adjustable or multi-angle) elbows have sections that can be positioned from 0° to 90° (or more). Useful when: exact offset isn't known until installation; connecting to misaligned ducts; avoiding field fabrication of custom angles. Once positioned, they're secured. Slightly higher friction than smooth fixed elbows due to more joints.",
        "how_to_find": "Reference adjustable fitting options"
      },
      "code_reference": "SMACNA",
      "zafto_links": [],
      "tags": ["adjustable_elbow", "field_adjustable", "angle", "fitting"],
      "verified": true
    },
    {
      "id": "DW-128",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "spin_in",
      "code_articles": ["SMACNA"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What is a spin-in fitting?",
      "choices": {
        "a": "A damper type",
        "b": "A branch takeoff collar that twists into a hole cut in the trunk duct",
        "c": "A flexible connector",
        "d": "An exhaust termination"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "A spin-in is a branch takeoff collar with tabs that insert into a hole cut in the trunk and twist to lock in place.",
        "detailed": "Spin-in fittings (also called tap-in or self-tapping start collars) have a crimped end with bent tabs. A hole is cut in the trunk duct, the spin-in is inserted, and twisted to lock the tabs against the duct wall. Fast field installation without fabricating a proper takeoff fitting. Should be sealed with mastic. Available with or without dampers.",
        "how_to_find": "Reference spin-in fitting installation"
      },
      "code_reference": "SMACNA",
      "zafto_links": [],
      "tags": ["spin_in", "takeoff", "branch", "installation"],
      "verified": true
    },
    {
      "id": "DW-129",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "starting_collar",
      "code_articles": ["SMACNA"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What is a starting collar?",
      "choices": {
        "a": "A type of clamp",
        "b": "A collar that connects round duct or flex to a plenum or duct board opening",
        "c": "An elbow",
        "d": "A fire damper"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "A starting collar provides a round connection point at a plenum or duct board for attaching round duct or flex.",
        "detailed": "Starting collars (also called start collars or spin-ins) provide a transition from flat surfaces (plenums, duct board) to round duct. They have a flange or tabs for attachment to the plenum and a crimped end for slip connection to round duct or flex. Available with integral dampers. Proper sealing at the connection is essential.",
        "how_to_find": "Reference plenum connection fittings"
      },
      "code_reference": "SMACNA",
      "zafto_links": [],
      "tags": ["starting_collar", "plenum", "round_connection", "fitting"],
      "verified": true
    },
    {
      "id": "DW-130",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "end_cap",
      "code_articles": ["SMACNA"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What is a duct end cap used for?",
      "choices": {
        "a": "Starting a duct run",
        "b": "Terminating (closing off) the end of a duct run",
        "c": "Connecting two ducts",
        "d": "Fire protection"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "End caps close off the end of trunk ducts where no further outlets are needed.",
        "detailed": "End caps (also called dead ends or caps) seal the terminal end of a duct run. Available flat (lowest loss for reducing trunk) or domed (for dead-end plenum style). Should be sealed like any other duct joint. On extended plenum systems, the end cap terminates the trunk after the last takeoff. Removable end caps can provide future expansion capability.",
        "how_to_find": "Reference duct termination fittings"
      },
      "code_reference": "SMACNA",
      "zafto_links": [],
      "tags": ["end_cap", "termination", "trunk_end", "fitting"],
      "verified": true
    },
    {
      "id": "DW-131",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "takeoff_position",
      "code_articles": ["ACCA Manual D"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is the preferred position for branch takeoffs from a supply trunk?",
      "choices": {
        "a": "Bottom of trunk",
        "b": "Top or side of trunk",
        "c": "End of trunk only",
        "d": "Any position is equal"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Takeoffs from top or side are preferred; bottom takeoffs can trap debris and are harder to serve with airflow.",
        "detailed": "Top and side takeoffs: airflow naturally diverts into branches; debris falls past rather than into branches. Bottom takeoffs: harder for air to turn downward against momentum; collect debris; can trap condensation in cooling. If bottom takeoff is required (serving floor registers), use turning scoops or angled takeoffs. Always position takeoffs where trunk airflow can smoothly enter the branch.",
        "how_to_find": "Reference takeoff placement guidelines"
      },
      "code_reference": "ACCA Manual D",
      "zafto_links": [],
      "tags": ["takeoff_position", "top_side", "branch", "airflow"],
      "verified": true
    },
    {
      "id": "DW-132",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "scoop",
      "code_articles": ["SMACNA"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is a turning scoop used for?",
      "choices": {
        "a": "Measuring airflow",
        "b": "Directing air from the trunk into a branch takeoff",
        "c": "Cleaning ducts",
        "d": "Fireproofing"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Turning scoops are curved vanes inside the trunk that direct airflow into branch takeoffs.",
        "detailed": "A scoop (or turning diverter) is a curved vane inside the trunk at a takeoff location. It catches trunk airflow and redirects it into the branch. Particularly useful for takeoffs near the end of the trunk or in directions opposing trunk flow. Reduces pressure drop compared to unassisted 90° turns into branches. Can be factory-installed or field-added.",
        "how_to_find": "Reference scoop fitting applications"
      },
      "code_reference": "SMACNA",
      "zafto_links": [],
      "tags": ["scoop", "turning_diverter", "branch_airflow", "fitting"],
      "verified": true
    },
    {
      "id": "DW-133",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "opposed_blade",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is the advantage of an opposed blade damper versus a parallel blade damper?",
      "choices": {
        "a": "Lower cost",
        "b": "More linear airflow control through the damper travel range",
        "c": "Lower pressure drop",
        "d": "Better for on/off control"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Opposed blade dampers provide more linear (proportional) airflow control compared to parallel blade.",
        "detailed": "Parallel blade dampers have all blades rotating the same direction - airflow diverts to one side as damper closes, then drops rapidly near closure. Non-linear control. Opposed blade dampers have adjacent blades rotating opposite directions - air splits more evenly, providing more gradual, linear reduction through the modulating range. Preferred for VAV and modulating applications. Parallel is acceptable for two-position (open/closed).",
        "how_to_find": "Reference damper blade configurations"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["opposed_blade", "parallel_blade", "damper", "linear_control"],
      "verified": true
    },
    {
      "id": "DW-134",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "barometric_damper",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is a barometric bypass damper used for in zoning systems?",
      "choices": {
        "a": "Fire control",
        "b": "Automatically open to relieve pressure when zone dampers close",
        "c": "Filter bypass",
        "d": "Outdoor air intake"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Barometric bypass dampers automatically open when static pressure rises as zone dampers close, relieving excess pressure.",
        "detailed": "When zone dampers close in zoned systems, pressure builds. A barometric damper is weighted or spring-loaded to open at a set pressure (typically 0.5-0.7 in. w.c.). It bypasses excess supply air back to return, preventing high static damage to equipment and noise. Adjustable counterweight sets the opening pressure. An alternative to motorized bypass or variable-speed fan control.",
        "how_to_find": "Reference barometric damper operation"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["barometric_damper", "bypass", "pressure_relief", "zoning"],
      "verified": true
    },
    {
      "id": "DW-135",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "duct_board_knife",
      "code_articles": ["SMACNA"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "What tool is specifically designed for cutting duct board?",
      "choices": {
        "a": "Tin snips",
        "b": "Duct board knife with angled blade for shiplap cuts",
        "c": "Hacksaw",
        "d": "Utility knife only"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Duct board knives have specialized blades that cut at an angle to create shiplap joints for proper assembly.",
        "detailed": "Duct board is fabricated by cutting and folding. Duct board knives have: long blade for cutting through thick material; angled blade tip to undercut edges for shiplap (overlapping) joints; scoring blade for folding. Proper shiplap joints ensure good air seal when taped. Straight cuts (with regular knife) leave gaps. Also need V-groove cutters for female folds.",
        "how_to_find": "Reference duct board fabrication tools"
      },
      "code_reference": "SMACNA",
      "zafto_links": [],
      "tags": ["duct_board", "knife", "shiplap", "fabrication"],
      "verified": true
    },
    {
      "id": "DW-136",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "duct_tape_prohibited",
      "code_articles": ["IMC 2021"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "easy",
      "time_estimate_seconds": 30,
      "question": "Why is cloth-backed duct tape NOT approved for sealing HVAC duct joints?",
      "choices": {
        "a": "It's too expensive",
        "b": "The adhesive fails due to temperature cycling and age, causing tape to fall off",
        "c": "It's too difficult to apply",
        "d": "It restricts airflow"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Cloth duct tape adhesive degrades with heat cycling and time, causing it to fail and fall off within months to years.",
        "detailed": "Despite its name, cloth 'duct tape' is NOT for ducts. The rubber-based adhesive fails due to: temperature cycling in attics/unconditioned spaces; UV exposure; and simple aging. Studies show it peels off within 1-2 years. UL 181-listed tapes (aluminum foil with appropriate adhesive) and mastic are proven to last the life of the system. Code requires listed products.",
        "how_to_find": "Reference approved duct sealing materials"
      },
      "code_reference": "IMC 2021",
      "zafto_links": [],
      "tags": ["duct_tape", "prohibited", "adhesive_failure", "sealing"],
      "verified": true
    },
    {
      "id": "DW-137",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "mastic_application",
      "code_articles": ["IMC 2021"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is the proper technique for applying mastic to duct joints?",
      "choices": {
        "a": "Thin layer over metal only",
        "b": "Apply thick coat bridging the joint, with fiberglass mesh tape on gaps over 1/8 inch",
        "c": "Spray application only",
        "d": "Mastic is only for flex duct"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Apply mastic thickly enough to bridge the joint; use fiberglass mesh tape for gaps larger than 1/8 inch.",
        "detailed": "Proper mastic application: (1) Clean surfaces of oil and dust; (2) Apply mastic with brush, gloved hand, or caulk gun; (3) Minimum 1/16 inch thick covering joint by 1 inch on each side; (4) For gaps > 1/8 inch, embed fiberglass mesh tape in mastic; (5) Allow to dry completely before system operation. Water-based mastic should not be applied in freezing conditions. Creates permanent, flexible seal.",
        "how_to_find": "Reference mastic application procedures"
      },
      "code_reference": "IMC 2021",
      "zafto_links": [],
      "tags": ["mastic", "application", "mesh_tape", "sealing"],
      "verified": true
    },
    {
      "id": "DW-138",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "aeroseal",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "hard",
      "time_estimate_seconds": 60,
      "question": "What is Aeroseal duct sealing technology?",
      "choices": {
        "a": "A type of duct tape",
        "b": "An interior spray sealant that seals leaks from inside the duct system",
        "c": "An exterior wrap",
        "d": "A filter coating"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Aeroseal is a patented process that seals duct leaks from the inside by injecting aerosolized sealant particles.",
        "detailed": "Aeroseal technology: temporarily seal all registers; pressurize the duct system; inject atomized sealant particles that accumulate at leak points. Particles build up and seal holes from inside - works on leaks up to 5/8 inch. Computer monitors the process and verifies sealing. Can reduce leakage by 90%+. Effective for existing systems that are difficult to access for manual sealing.",
        "how_to_find": "Reference Aeroseal technology"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["aeroseal", "interior_sealing", "retrofit", "technology"],
      "verified": true
    },
    {
      "id": "DW-139",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "delta_p_measurement",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "Where should static pressure be measured to determine filter pressure drop?",
      "choices": {
        "a": "At the filter only",
        "b": "Before the filter and after the filter, calculating the difference",
        "c": "At the return grille",
        "d": "At the supply register"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Filter pressure drop is the difference between static pressure readings taken upstream and downstream of the filter.",
        "detailed": "To measure any component's pressure drop: take static pressure readings on each side of the component and subtract. For filters: measure in the return just before the filter box; measure just after the filter box (or in the blower compartment). Difference = filter drop. A clean filter might be 0.10 in. w.c.; dirty could be 0.40+ in. w.c. Same principle applies to coils, dampers, etc.",
        "how_to_find": "Reference pressure drop measurement technique"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["pressure_drop", "filter", "measurement", "before_after"],
      "verified": true
    },
    {
      "id": "DW-140",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "total_pressure",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "What is the relationship between total pressure, static pressure, and velocity pressure?",
      "choices": {
        "a": "Total = Static × Velocity",
        "b": "Total = Static + Velocity",
        "c": "Total = Static - Velocity",
        "d": "Total = Velocity only"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Total Pressure = Static Pressure + Velocity Pressure (TP = SP + VP).",
        "detailed": "Total pressure is the sum of static (pushing on duct walls) and velocity (kinetic energy of moving air) pressures. This is Bernoulli's principle applied to HVAC. In a duct, total pressure decreases due to friction. Static and velocity can convert back and forth: velocity drops through an enlargement, but static rises (minus losses). Fan total pressure equals the total pressure rise across the fan.",
        "how_to_find": "Reference total pressure equation"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["total_pressure", "static_velocity", "equation", "bernoulli"],
      "verified": true
    },
    {
      "id": "DW-141",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "static_regain",
      "code_articles": ["ASHRAE"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "hard",
      "time_estimate_seconds": 60,
      "question": "What is static regain in duct design?",
      "choices": {
        "a": "Loss of static pressure",
        "b": "Conversion of velocity pressure to static pressure when velocity decreases",
        "c": "Fan performance improvement",
        "d": "Noise reduction"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Static regain is the increase in static pressure when velocity decreases, such as after air is removed at a branch.",
        "detailed": "Per Bernoulli's principle, when velocity decreases (through enlargement or after air is removed by branches), some velocity pressure converts to static pressure - this is static regain. In large commercial systems, static regain design intentionally sizes downstream ducts to recover velocity pressure, maintaining static pressure further down the trunk. More complex than equal friction method but can reduce fan energy.",
        "how_to_find": "Reference static regain design method"
      },
      "code_reference": "ASHRAE",
      "zafto_links": [],
      "tags": ["static_regain", "velocity_conversion", "design_method", "bernoulli"],
      "verified": true
    },
    {
      "id": "DW-142",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "diversity",
      "code_articles": ["ASHRAE"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "hard",
      "time_estimate_seconds": 60,
      "question": "What is load diversity in HVAC system design?",
      "choices": {
        "a": "Using different equipment types",
        "b": "Recognition that not all zones peak simultaneously, allowing smaller central equipment",
        "c": "Installing multiple thermostats",
        "d": "Varying duct sizes"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Load diversity acknowledges that all zones don't peak at the same time, allowing central equipment to be sized smaller than the sum of zone peaks.",
        "detailed": "In multi-zone buildings, different zones peak at different times (east zones peak in morning sun, west in afternoon). If you sum all zone peaks, you oversize central equipment. Diversity factors (0.7-0.9 typically) reduce the sum to reflect simultaneous peak. Reduces equipment cost and improves part-load efficiency. Block load calculations properly account for diversity.",
        "how_to_find": "Reference diversity factors in commercial design"
      },
      "code_reference": "ASHRAE",
      "zafto_links": [],
      "tags": ["diversity", "load_factor", "sizing", "commercial"],
      "verified": true
    },
    {
      "id": "DW-143",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "duct_smoke_detector",
      "code_articles": ["IMC 2021"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "When are duct smoke detectors required?",
      "choices": {
        "a": "All residential systems",
        "b": "Systems over 2000 CFM serving multiple floors or areas in commercial buildings",
        "c": "Exhaust systems only",
        "d": "Never required by code"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Duct smoke detectors are required for systems over 2000 CFM in commercial buildings per IMC, with specific placement requirements.",
        "detailed": "IMC Section 606 requires duct smoke detectors on systems with capacity over 2000 CFM. Location requirements include downstream of filters in supply ducts and in return ducts. When smoke is detected, the HVAC system shuts down to prevent spreading smoke. Detectors must be accessible for testing and maintenance. Local codes may have additional or different requirements.",
        "how_to_find": "Reference IMC Section 606"
      },
      "code_reference": "IMC 2021 Section 606",
      "zafto_links": [],
      "tags": ["duct_smoke_detector", "2000_cfm", "commercial", "code"],
      "verified": true
    },
    {
      "id": "DW-144",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "balancing_procedure",
      "code_articles": ["NEBB"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "medium",
      "time_estimate_seconds": 45,
      "question": "In proportional balancing, which outlets should be adjusted first?",
      "choices": {
        "a": "Outlets with highest airflow",
        "b": "Outlets with lowest airflow (furthest from design or near the end of runs)",
        "c": "Outlets nearest the fan",
        "d": "All outlets simultaneously"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Start with outlets having the lowest percentage of design airflow, typically the furthest runs.",
        "detailed": "Proportional balancing procedure: (1) Measure all outlets and calculate percent of design; (2) Start with the outlet having lowest percentage and open its damper fully; (3) Adjust subsequent outlets to match that percentage; (4) Work from lowest to highest. This uses the lowest-performing outlet as reference. If it can't achieve design, the system needs modification (fan speed increase, reduced restriction).",
        "how_to_find": "Reference NEBB balancing procedures"
      },
      "code_reference": "NEBB",
      "zafto_links": [],
      "tags": ["balancing_procedure", "lowest_first", "proportional", "method"],
      "verified": true
    },
    {
      "id": "DW-145",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "ak_factor",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "hard",
      "time_estimate_seconds": 60,
      "question": "What is the Ak factor used for in airflow measurement?",
      "choices": {
        "a": "Calculating pressure",
        "b": "Converting hood or register face velocity to actual CFM accounting for free area",
        "c": "Motor sizing",
        "d": "Noise rating"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Ak factor (effective area) relates measured velocity to true airflow by accounting for actual free area of a diffuser or register.",
        "detailed": "Registers and diffusers don't have uniform velocity across their face - edges and louvers block airflow. The Ak factor (published by manufacturers) is the effective area that, when multiplied by average measured velocity, gives true CFM. CFM = Average Velocity × Ak. Without Ak, velocity-based measurements would be inaccurate. Capture hoods often have Ak built into their calibration.",
        "how_to_find": "Reference Ak factor usage in air measurement"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["ak_factor", "effective_area", "velocity_to_cfm", "measurement"],
      "verified": true
    },
    {
      "id": "DW-146",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "terminal_reheat",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "hard",
      "time_estimate_seconds": 60,
      "question": "What is a terminal reheat system?",
      "choices": {
        "a": "A furnace with two heat exchangers",
        "b": "A system that cools air centrally, then reheats at zone terminals for temperature control",
        "c": "An electric duct heater",
        "d": "A heat pump"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Terminal reheat systems provide centrally cooled air to all zones, with zone reheat coils adding heat as needed for individual temperature control.",
        "detailed": "Terminal reheat provides excellent zone control but wastes energy by cooling then reheating. Central system cools air to lowest zone requirement; terminal coils (hot water or electric) at each zone add heat as needed. Energy codes restrict terminal reheat due to inefficiency. Modern alternatives: VAV (varies volume instead of reheating), or VAV with minimum airflow reheat where ventilation requires it.",
        "how_to_find": "Reference terminal reheat systems"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["terminal_reheat", "zone_control", "energy_use", "commercial"],
      "verified": true
    },
    {
      "id": "DW-147",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "minimum_cfm",
      "code_articles": ["ASHRAE 62.1"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "hard",
      "time_estimate_seconds": 60,
      "question": "Why do VAV boxes have a minimum airflow setting?",
      "choices": {
        "a": "To prevent freezing",
        "b": "To maintain minimum ventilation air when zone load is satisfied",
        "c": "To reduce noise",
        "d": "To save energy only"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "VAV minimums ensure adequate outdoor air ventilation even when the zone thermostat is satisfied.",
        "detailed": "VAV boxes modulate airflow based on thermostat demand - potentially to very low flow when satisfied. But ventilation air (per ASHRAE 62.1) must be maintained for occupant health. Minimum airflow settings ensure adequate ventilation regardless of thermal load. Minimums may be 30-50% of design or calculated per ventilation requirements. Some systems use demand-controlled ventilation to optimize.",
        "how_to_find": "Reference VAV minimum settings"
      },
      "code_reference": "ASHRAE 62.1",
      "zafto_links": [],
      "tags": ["vav_minimum", "ventilation", "outdoor_air", "ashrae_62.1"],
      "verified": true
    },
    {
      "id": "DW-148",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "dual_duct",
      "code_articles": ["HVAC Fundamentals"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "hard",
      "time_estimate_seconds": 60,
      "question": "What characterizes a dual-duct HVAC system?",
      "choices": {
        "a": "Two separate systems",
        "b": "Parallel hot and cold ducts with mixing boxes at each zone",
        "c": "Supply and return ducts",
        "d": "Two-story duct runs"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Dual-duct systems run separate hot and cold supply ducts to mixing boxes that blend air for each zone's temperature requirement.",
        "detailed": "Dual-duct systems: central plant provides hot deck and cold deck; separate hot and cold ducts run throughout building; mixing boxes at each zone blend hot and cold air per thermostat. Excellent zone control but energy-inefficient (like terminal reheat) and space-intensive (two duct systems). Mostly found in older buildings. Modern systems use VAV or other more efficient approaches.",
        "how_to_find": "Reference dual-duct system operation"
      },
      "code_reference": "HVAC Fundamentals",
      "zafto_links": [],
      "tags": ["dual_duct", "hot_cold", "mixing_box", "zone_control"],
      "verified": true
    },
    {
      "id": "DW-149",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "underfloor_air",
      "code_articles": ["ASHRAE"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "hard",
      "time_estimate_seconds": 60,
      "question": "What is an underfloor air distribution (UFAD) system?",
      "choices": {
        "a": "Radiant floor heating only",
        "b": "Supply air delivered through a raised floor plenum to floor-level diffusers",
        "c": "Return air through floor",
        "d": "Duct in slab"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "UFAD systems supply conditioned air through a pressurized plenum under a raised floor, with floor diffusers in the occupied zone.",
        "detailed": "Underfloor Air Distribution: raised access floor creates plenum; conditioned air is supplied into this plenum; floor diffusers or personal environmental control units deliver air to occupants at floor level; warm air rises and exhausts at ceiling. Benefits: better IAQ in breathing zone, personal control, flexible office layouts. Requires: raised floor (12+ inches), special diffusers, careful plenum sealing.",
        "how_to_find": "Reference UFAD system design"
      },
      "code_reference": "ASHRAE",
      "zafto_links": [],
      "tags": ["ufad", "underfloor", "raised_floor", "air_distribution"],
      "verified": true
    },
    {
      "id": "DW-150",
      "version": "1.0.0",
      "exam_types": ["journeyman", "master", "contractor"],
      "topic_id": "displacement_ventilation",
      "code_articles": ["ASHRAE"],
      "code_tables": [],
      "type": "lookup",
      "difficulty": "hard",
      "time_estimate_seconds": 60,
      "question": "How does displacement ventilation differ from traditional overhead supply?",
      "choices": {
        "a": "Uses higher velocities",
        "b": "Supplies cool air at low velocity near floor level, which rises as it warms, exhausting at ceiling",
        "c": "Only works with heating",
        "d": "Requires no diffusers"
      },
      "correct_answer": "b",
      "explanation": {
        "short": "Displacement ventilation supplies air at low velocity from near floor level; warm air naturally rises and is exhausted at the ceiling.",
        "detailed": "Displacement ventilation: supply air is slightly cooler than room temperature (typically 63-68°F) and delivered at very low velocity (< 50 FPM) from low wall or floor outlets. Cool air spreads along the floor, absorbs heat and contaminants as it rises past occupants, and exhausts at the ceiling. Creates stratified environment with better IAQ in occupied zone. Used in spaces with high ceilings or high heat loads.",
        "how_to_find": "Reference displacement ventilation principles"
      },
      "code_reference": "ASHRAE",
      "zafto_links": [],
      "tags": ["displacement_ventilation", "low_velocity", "stratification", "air_quality"],
      "verified": true
    }
  ]
}
